!-Generator IDFEditor 1.50
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.5;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building,                !- Name
    358.193998,              !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

  ZoneAirContaminantBalance,
    No,                      !- Carbon Dioxide Concentration
    ,                        !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ1,                !- Name
    TZ_01,                   !- Zone or ZoneList Name
    100,                     !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ2,                !- Name
    TZ_02,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ3,                !- Name
    TZ_03,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ4,                !- Name
    TZ_04,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ5,                !- Name
    TZ_05,                   !- Zone or ZoneList Name
    100,                     !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ6,                !- Name
    TZ_06,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ7,                !- Name
    TZ_07,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ8,                !- Name
    TZ_08,                   !- Zone or ZoneList Name
    100,                     !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ9,                !- Name
    TZ_09,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ10,               !- Name
    TZ_10,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ11,               !- Name
    TZ_11,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ12,               !- Name
    TZ_12,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ13,               !- Name
    TZ_13,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ14,               !- Name
    TZ_14,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ15,               !- Name
    TZ_15,                   !- Zone or ZoneList Name
    100,                     !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ16,               !- Name
    TZ_16,                   !- Zone or ZoneList Name
    100,                     !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ17,               !- Name
    TZ_17,                   !- Zone or ZoneList Name
    90,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ18,               !- Name
    TZ_18,                   !- Zone or ZoneList Name
    100,                     !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ19,               !- Name
    TZ_19,                   !- Zone or ZoneList Name
    65,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ20,               !- Name
    TZ_20,                   !- Zone or ZoneList Name
    60,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ21,               !- Name
    TZ_21,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ22,               !- Name
    TZ_22,                   !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ23,               !- Name
    TZ_23,                   !- Zone or ZoneList Name
    70,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ24,               !- Name
    TZ_24,                   !- Zone or ZoneList Name
    100,                     !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ25,               !- Name
    TZ_25,                   !- Zone or ZoneList Name
    100,                     !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Ntua Greece GRC NTUA_data WMO#=167160,  !- Name
    38.165496,               !- Latitude {deg}
    24.011343,               !- Longitude {deg}
    2.5,                     !- Time Zone {hr}
    26;                      !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    40.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100953.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.2,                    !- Maximum Dry-Bulb Temperature {C}
    11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100953.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100953.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0.8,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    0.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100953.1,                !- Barometric Pressure {Pa}
    12.9,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,15.107,14.508,15.491,16.677,19.883,24.864,26.752,27.902,25.509,24.479,16.629,16.037;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

  Site:GroundTemperature:FCfactorMethod,9.73,11.26,14.24,17.06,22.41,25.22,25.99,24.57,21.27,17.17,13.13,10.46;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -50,                     !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    MPC_day,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    17,                      !- Value Until Time 1
    00:20,                   !- Time 2
    17,                      !- Value Until Time 2
    00:30,                   !- Time 3
    17,                      !- Value Until Time 3
    00:40,                   !- Time 4
    17,                      !- Value Until Time 4
    00:50,                   !- Time 5
    17,                      !- Value Until Time 5
    01:00,                   !- Time 6
    17,                      !- Value Until Time 6
    01:10,                   !- Time 7
    17,                      !- Value Until Time 7
    01:20,                   !- Time 8
    17,                      !- Value Until Time 8
    01:30,                   !- Time 9
    17,                      !- Value Until Time 9
    01:40,                   !- Time 10
    17,                      !- Value Until Time 10
    01:50,                   !- Time 11
    17,                      !- Value Until Time 11
    02:00,                   !- Time 12
    17,                      !- Value Until Time 12
    02:10,                   !- Time 13
    17,                      !- Value Until Time 13
    02:20,                   !- Time 14
    17,                      !- Value Until Time 14
    02:30,                   !- Time 15
    17,                      !- Value Until Time 15
    02:40,                   !- Time 16
    17,                      !- Value Until Time 16
    02:50,                   !- Time 17
    17,                      !- Value Until Time 17
    03:00,                   !- Time 18
    17,                      !- Value Until Time 18
    03:10,                   !- Time 19
    17,                      !- Value Until Time 19
    03:20,                   !- Time 20
    17,                      !- Value Until Time 20
    03:30,                   !- Time 21
    17,                      !- Value Until Time 21
    03:40,                   !- Time 22
    17,                      !- Value Until Time 22
    03:50,                   !- Time 23
    17,                      !- Value Until Time 23
    04:00,                   !- Time 24
    17,                      !- Value Until Time 24
    04:10,                   !- Time 25
    17,                      !- Value Until Time 25
    04:20,                   !- Time 26
    17,                      !- Value Until Time 26
    04:30,                   !- Time 27
    17,                      !- Value Until Time 27
    04:40,                   !- Time 28
    17,                      !- Value Until Time 28
    04:50,                   !- Time 29
    17,                      !- Value Until Time 29
    05:00,                   !- Time 30
    17,                      !- Value Until Time 30
    05:10,                   !- Time 31
    17,                      !- Value Until Time 31
    05:20,                   !- Time 32
    17,                      !- Value Until Time 32
    05:30,                   !- Time 33
    17,                      !- Value Until Time 33
    05:40,                   !- Time 34
    17,                      !- Value Until Time 34
    05:50,                   !- Time 35
    17,                      !- Value Until Time 35
    06:00,                   !- Time 36
    17,                      !- Value Until Time 36
    06:10,                   !- Time 37
    17,                      !- Value Until Time 37
    06:20,                   !- Time 38
    17,                      !- Value Until Time 38
    06:30,                   !- Time 39
    17,                      !- Value Until Time 39
    06:40,                   !- Time 40
    17,                      !- Value Until Time 40
    06:50,                   !- Time 41
    17,                      !- Value Until Time 41
    07:00,                   !- Time 42
    17,                      !- Value Until Time 42
    07:10,                   !- Time 43
    17,                      !- Value Until Time 43
    07:20,                   !- Time 44
    17,                      !- Value Until Time 44
    07:30,                   !- Time 45
    17,                      !- Value Until Time 45
    07:40,                   !- Time 46
    17,                      !- Value Until Time 46
    07:50,                   !- Time 47
    17,                      !- Value Until Time 47
    08:00,                   !- Time 48
    17,                      !- Value Until Time 48
    08:10,                   !- Time 49
    25,                      !- Value Until Time 49
    08:20,                   !- Time 50
    25,                      !- Value Until Time 50
    08:30,                   !- Time 51
    25,                      !- Value Until Time 51
    08:40,                   !- Time 52
    25,                      !- Value Until Time 52
    08:50,                   !- Time 53
    25,                      !- Value Until Time 53
    09:00,                   !- Time 54
    25,                      !- Value Until Time 54
    09:10,                   !- Time 55
    25,                      !- Value Until Time 55
    09:20,                   !- Time 56
    25,                      !- Value Until Time 56
    09:30,                   !- Time 57
    25,                      !- Value Until Time 57
    09:40,                   !- Time 58
    25,                      !- Value Until Time 58
    09:50,                   !- Time 59
    25,                      !- Value Until Time 59
    10:00,                   !- Time 60
    25,                      !- Value Until Time 60
    10:10,                   !- Time 61
    25,                      !- Value Until Time 61
    10:20,                   !- Time 62
    25,                      !- Value Until Time 62
    10:30,                   !- Time 63
    25,                      !- Value Until Time 63
    10:40,                   !- Time 64
    25,                      !- Value Until Time 64
    10:50,                   !- Time 65
    25,                      !- Value Until Time 65
    11:00,                   !- Time 66
    25,                      !- Value Until Time 66
    11:10,                   !- Time 67
    25,                      !- Value Until Time 67
    11:20,                   !- Time 68
    25,                      !- Value Until Time 68
    11:30,                   !- Time 69
    25,                      !- Value Until Time 69
    11:40,                   !- Time 70
    25,                      !- Value Until Time 70
    11:50,                   !- Time 71
    25,                      !- Value Until Time 71
    12:00,                   !- Time 72
    25,                      !- Value Until Time 72
    12:10,                   !- Time 73
    25,                      !- Value Until Time 73
    12:20,                   !- Time 74
    25,                      !- Value Until Time 74
    12:30,                   !- Time 75
    25,                      !- Value Until Time 75
    12:40,                   !- Time 76
    25,                      !- Value Until Time 76
    12:50,                   !- Time 77
    25,                      !- Value Until Time 77
    13:00,                   !- Time 78
    25,                      !- Value Until Time 78
    13:10,                   !- Time 79
    25,                      !- Value Until Time 79
    13:20,                   !- Time 80
    25,                      !- Value Until Time 80
    13:30,                   !- Time 81
    25,                      !- Value Until Time 81
    13:40,                   !- Time 82
    25,                      !- Value Until Time 82
    13:50,                   !- Time 83
    25,                      !- Value Until Time 83
    14:00,                   !- Time 84
    25,                      !- Value Until Time 84
    14:10,                   !- Time 85
    25,                      !- Value Until Time 85
    14:20,                   !- Time 86
    25,                      !- Value Until Time 86
    14:30,                   !- Time 87
    25,                      !- Value Until Time 87
    14:40,                   !- Time 88
    25,                      !- Value Until Time 88
    14:50,                   !- Time 89
    25,                      !- Value Until Time 89
    15:00,                   !- Time 90
    25,                      !- Value Until Time 90
    15:10,                   !- Time 91
    25,                      !- Value Until Time 91
    15:20,                   !- Time 92
    25,                      !- Value Until Time 92
    15:30,                   !- Time 93
    25,                      !- Value Until Time 93
    15:40,                   !- Time 94
    25,                      !- Value Until Time 94
    15:50,                   !- Time 95
    25,                      !- Value Until Time 95
    16:00,                   !- Time 96
    25,                      !- Value Until Time 96
    16:10,                   !- Time 97
    25,                      !- Value Until Time 97
    16:20,                   !- Time 98
    25,                      !- Value Until Time 98
    16:30,                   !- Time 99
    25,                      !- Value Until Time 99
    16:40,                   !- Time 100
    25,                      !- Value Until Time 100
    16:50,                   !- Time 101
    25,                      !- Value Until Time 101
    17:00,                   !- Time 102
    25,                      !- Value Until Time 102
    17:10,                   !- Time 103
    25,                      !- Value Until Time 103
    17:20,                   !- Time 104
    25,                      !- Value Until Time 104
    17:30,                   !- Time 105
    25,                      !- Value Until Time 105
    17:40,                   !- Time 106
    25,                      !- Value Until Time 106
    17:50,                   !- Time 107
    25,                      !- Value Until Time 107
    18:00,                   !- Time 108
    25,                      !- Value Until Time 108
    18:10,                   !- Time 109
    25,                      !- Value Until Time 109
    18:20,                   !- Time 110
    25,                      !- Value Until Time 110
    18:30,                   !- Time 111
    25,                      !- Value Until Time 111
    18:40,                   !- Time 112
    25,                      !- Value Until Time 112
    18:50,                   !- Time 113
    25,                      !- Value Until Time 113
    19:00,                   !- Time 114
    25,                      !- Value Until Time 114
    19:10,                   !- Time 115
    25,                      !- Value Until Time 115
    19:20,                   !- Time 116
    25,                      !- Value Until Time 116
    19:30,                   !- Time 117
    25,                      !- Value Until Time 117
    19:40,                   !- Time 118
    25,                      !- Value Until Time 118
    19:50,                   !- Time 119
    25,                      !- Value Until Time 119
    20:00,                   !- Time 120
    25,                      !- Value Until Time 120
    20:10,                   !- Time 121
    25,                      !- Value Until Time 121
    20:20,                   !- Time 122
    25,                      !- Value Until Time 122
    20:30,                   !- Time 123
    25,                      !- Value Until Time 123
    20:40,                   !- Time 124
    25,                      !- Value Until Time 124
    20:50,                   !- Time 125
    25,                      !- Value Until Time 125
    21:00,                   !- Time 126
    25,                      !- Value Until Time 126
    21:10,                   !- Time 127
    25,                      !- Value Until Time 127
    21:20,                   !- Time 128
    25,                      !- Value Until Time 128
    21:30,                   !- Time 129
    25,                      !- Value Until Time 129
    21:40,                   !- Time 130
    25,                      !- Value Until Time 130
    21:50,                   !- Time 131
    25,                      !- Value Until Time 131
    22:00,                   !- Time 132
    25,                      !- Value Until Time 132
    22:10,                   !- Time 133
    25,                      !- Value Until Time 133
    22:20,                   !- Time 134
    25,                      !- Value Until Time 134
    22:30,                   !- Time 135
    25,                      !- Value Until Time 135
    22:40,                   !- Time 136
    25,                      !- Value Until Time 136
    22:50,                   !- Time 137
    25,                      !- Value Until Time 137
    23:00,                   !- Time 138
    25,                      !- Value Until Time 138
    23:10,                   !- Time 139
    17,                      !- Value Until Time 139
    23:20,                   !- Time 140
    17,                      !- Value Until Time 140
    23:30,                   !- Time 141
    17,                      !- Value Until Time 141
    23:40,                   !- Time 142
    17,                      !- Value Until Time 142
    23:50,                   !- Time 143
    17,                      !- Value Until Time 143
    24:00,                   !- Time 144
    17;                      !- Value Until Time 144

  Schedule:Day:Interval,
    Day_17_20_17degrees_Weekday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    17,                      !- Value Until Time 1
    23:00,                   !- Time 2
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3
    17;                      !- Value Until Time 3

  Schedule:Day:Interval,
    Day_27_35_25_27degrees,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    27,                      !- Value Until Time 1
    15:00,                   !- Time 2
    35,                      !- Value Until Time 2
    23:00,                   !- Time 3
    35,                      !- Value Until Time 3
    24:00,                   !- Time 4
    35;                      !- Value Until Time 4

  Schedule:Day:Interval,
    Day_17_20_17degrees_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    17,                      !- Value Until Time 1
    14:00,                   !- Time 2
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3
    17;                      !- Value Until Time 3

  Schedule:Day:Interval,
    Day_25degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Day_20degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Day_0degrees,            !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Day_35degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    35;                      !- Value Until Time 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

!Schedule:Week:Daily,
!    Summer Control Type Week Sch,  !- Name
!    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
!    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
!    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
!    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
!    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
!    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
!    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
!    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
!    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
!    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
!    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
!    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name
!
!Schedule:Week:Daily,
!    Winter Control Type Week Sch,  !- Name
!    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
!    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
!    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
!    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
!    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
!    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
!    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
!    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
!    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
!    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
!    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
!    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name
!
!Schedule:Week:Daily,
!    Summer Control Type Week Sch - cool,  !- Name
!    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
!    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
!    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name
!
!Schedule:Week:Daily,
!    Winter Control Type Week Sch - heat,  !- Name
!    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
!    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
!    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name
!
!Schedule:Week:Daily,
!    HTG_Week_Winter,         !- Name
!    Day_0degrees,            !- Sunday Schedule:Day Name
!    Day_17_20_17degrees_Weekday,  !- Monday Schedule:Day Name
!    Day_17_20_17degrees_Weekday,  !- Tuesday Schedule:Day Name
!    Day_17_20_17degrees_Weekday,  !- Wednesday Schedule:Day Name
!    Day_17_20_17degrees_Weekday,  !- Thursday Schedule:Day Name
!    Day_17_20_17degrees_Weekday,  !- Friday Schedule:Day Name
!    Day_17_20_17degrees_Saturday,  !- Saturday Schedule:Day Name
!    Day_0degrees,            !- Holiday Schedule:Day Name
!    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
!    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
!    Day_0degrees,            !- CustomDay1 Schedule:Day Name
!    Day_0degrees;            !- CustomDay2 Schedule:Day Name
!
!Schedule:Week:Daily,
!    CLG_Week_Summer,         !- Name
!    Day_35degrees,           !- Sunday Schedule:Day Name
!    Day_27_35_25_27degrees,  !- Monday Schedule:Day Name
!    Day_27_35_25_27degrees,  !- Tuesday Schedule:Day Name
!    Day_27_35_25_27degrees,  !- Wednesday Schedule:Day Name
!    Day_27_35_25_27degrees,  !- Thursday Schedule:Day Name
!    Day_27_35_25_27degrees,  !- Friday Schedule:Day Name
!    Day_27_35_25_27degrees,  !- Saturday Schedule:Day Name
!    Day_35degrees,           !- Holiday Schedule:Day Name
!    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
!    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
!    Day_35degrees,           !- CustomDay1 Schedule:Day Name
!    Day_35degrees;           !- CustomDay2 Schedule:Day Name
!
!Schedule:Week:Daily,
!    HTG_Week_Summer,         !- Name
!    Day_0degrees,            !- Sunday Schedule:Day Name
!    Day_0degrees,            !- Monday Schedule:Day Name
!    Day_0degrees,            !- Tuesday Schedule:Day Name
!    Day_0degrees,            !- Wednesday Schedule:Day Name
!    Day_0degrees,            !- Thursday Schedule:Day Name
!    Day_0degrees,            !- Friday Schedule:Day Name
!    Day_0degrees,            !- Saturday Schedule:Day Name
!    Day_0degrees,            !- Holiday Schedule:Day Name
!    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
!    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
!    Day_0degrees,            !- CustomDay1 Schedule:Day Name
!    Day_0degrees;            !- CustomDay2 Schedule:Day Name
!
!Schedule:Week:Daily,
!    CLG_Week_Winter,         !- Name
!    Day_35degrees,           !- Sunday Schedule:Day Name
!    Day_35degrees,           !- Monday Schedule:Day Name
!    Day_35degrees,           !- Tuesday Schedule:Day Name
!    Day_35degrees,           !- Wednesday Schedule:Day Name
!    Day_35degrees,           !- Thursday Schedule:Day Name
!    Day_35degrees,           !- Friday Schedule:Day Name
!    Day_35degrees,           !- Saturday Schedule:Day Name
!    Day_35degrees,           !- Holiday Schedule:Day Name
!    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
!    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
!    Day_35degrees,           !- CustomDay1 Schedule:Day Name
!    Day_35degrees;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MPC_Week,                !- Name
    MPC_day,                 !- Sunday Schedule:Day Name
    MPC_day,                 !- Monday Schedule:Day Name
    MPC_day,                 !- Tuesday Schedule:Day Name
    MPC_day,                 !- Wednesday Schedule:Day Name
    MPC_day,                 !- Thursday Schedule:Day Name
    MPC_day,                 !- Friday Schedule:Day Name
    MPC_day,                 !- Saturday Schedule:Day Name
    MPC_day,                 !- Holiday Schedule:Day Name
    MPC_day,                 !- SummerDesignDay Schedule:Day Name
    MPC_day,                 !- WinterDesignDay Schedule:Day Name
    MPC_day,                 !- CustomDay1 Schedule:Day Name
    MPC_day;                 !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    HTG_Setpoint,            !- Name
    Temperature,             !- Schedule Type Limits Name
    MPC_Week,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    17,                      !- End Day 1
    MPC_Week,                !- Schedule:Week Name 2
    1,                       !- Start Month 2
    18,                      !- Start Day 2
    1,                       !- End Month 2
    20,                      !- End Day 2
    MPC_Week,                !- Schedule:Week Name 3
    1,                       !- Start Month 3
    21,                      !- Start Day 3
    5,                       !- End Month 3
    31,                      !- End Day 3
    MPC_Week,                !- Schedule:Week Name 4
    6,                       !- Start Month 4
    1,                       !- Start Day 4
    9,                       !- End Month 4
    30,                      !- End Day 4
    MPC_Week,                !- Schedule:Week Name 5
    10,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Year,
    CLG_Setpoint,            !- Name
    Temperature,             !- Schedule Type Limits Name
    MPC_Week,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    17,                      !- End Day 1
    MPC_Week,                !- Schedule:Week Name 2
    1,                       !- Start Month 2
    18,                      !- Start Day 2
    1,                       !- End Month 2
    20,                      !- End Day 2
    MPC_Week,                !- Schedule:Week Name 3
    1,                       !- Start Month 3
    21,                      !- Start Day 3
    5,                       !- End Month 3
    31,                      !- End Day 3
    MPC_Week,                !- Schedule:Week Name 4
    6,                       !- Start Month 4
    1,                       !- Start Day 4
    9,                       !- End Month 4
    30,                      !- End Day 4
    MPC_Week,                !- Schedule:Week Name 5
    10,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    _Avialibility_FCU-TOTEE10H,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Holidays Sunday,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Saturday,           !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays AllOtherDays, !- Field 8
    Until: 6:00,0,           !- Field 9
    Until: 16:00,1,          !- Field 11
    Until: 24:00,0;          !- Field 13

  Schedule:Compact,
    _Heating_Setpoint_20C,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    _Cooling_Setpoint_26C,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

  Schedule:Compact,
    _Availability_HeatCoil_TOTEE-Winter,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/15,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 11/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    _Availability_CoolCoil_TOTEE-Summer,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 05/14,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/15,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    _HW flow setpoint temp: Always 70.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,70;         !- Field 3

  Schedule:Compact,
    _Availability_Heat_TOTEE-Winter,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/15,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 11/01,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    _Availability_Cool_TOTEE-Summer,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 05/14,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 09/15,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    _CHW flow setpoint temp: Always 7.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7;          !- Field 3

  Schedule:Compact,
    Zone Control Type Sched HTG_and_CLG,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllOtherDays,       !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,Always On Discrete,Fraction,1;

  Schedule:Constant,Always Off Discrete,Fraction,0;

  Schedule:Constant,Always On Continuous,Fraction,1;

  Schedule:Constant,HTG_TZ01,Temperature,38;

  Schedule:Constant,HTG_TZ02,Temperature,38;

  Schedule:Constant,HTG_TZ03,Temperature,38;

  Schedule:Constant,HTG_TZ04,Temperature,38;

  Schedule:Constant,HTG_TZ05,Temperature,38;

  Schedule:Constant,HTG_TZ06,Temperature,38;

  Schedule:Constant,HTG_TZ07,Temperature,38;

  Schedule:Constant,HTG_TZ08,Temperature,38;

  Schedule:Constant,HTG_TZ09,Temperature,38;

  Schedule:Constant,HTG_TZ10,Temperature,38;

  Schedule:Constant,HTG_TZ11,Temperature,38;

  Schedule:Constant,HTG_TZ12,Temperature,38;

  Schedule:Constant,HTG_TZ13,Temperature,38;

  Schedule:Constant,HTG_TZ14,Temperature,38;

  Schedule:Constant,HTG_TZ15,Temperature,38;

  Schedule:Constant,HTG_TZ16,Temperature,38;

  Schedule:Constant,HTG_TZ17,Temperature,38;

  Schedule:Constant,HTG_TZ18,Temperature,38;

  Schedule:Constant,HTG_TZ19,Temperature,38;

  Schedule:Constant,HTG_TZ20,Temperature,38;

  Schedule:Constant,HTG_TZ21,Temperature,38;

  Schedule:Constant,HTG_TZ22,Temperature,38;

  Schedule:Constant,HTG_TZ23,Temperature,38;

  Schedule:Constant,HTG_TZ24,Temperature,38;

  Schedule:Constant,HTG_TZ25,Temperature,38;

  Schedule:Constant,CLG_TZ01,Temperature,21.5;

  Schedule:Constant,CLG_TZ02,Temperature,21.5;

  Schedule:Constant,CLG_TZ03,Temperature,21.5;

  Schedule:Constant,CLG_TZ04,Temperature,21.5;

  Schedule:Constant,CLG_TZ05,Temperature,21.5;

  Schedule:Constant,CLG_TZ06,Temperature,21.5;

  Schedule:Constant,CLG_TZ07,Temperature,21.5;

  Schedule:Constant,CLG_TZ08,Temperature,21.5;

  Schedule:Constant,CLG_TZ09,Temperature,21.5;

  Schedule:Constant,CLG_TZ10,Temperature,21.5;

  Schedule:Constant,CLG_TZ11,Temperature,21.5;

  Schedule:Constant,CLG_TZ12,Temperature,21.5;

  Schedule:Constant,CLG_TZ13,Temperature,21.5;

  Schedule:Constant,CLG_TZ14,Temperature,21.5;

  Schedule:Constant,CLG_TZ15,Temperature,21.5;

  Schedule:Constant,CLG_TZ16,Temperature,21.5;

  Schedule:Constant,CLG_TZ17,Temperature,21.5;

  Schedule:Constant,CLG_TZ18,Temperature,21.5;

  Schedule:Constant,CLG_TZ19,Temperature,21.5;

  Schedule:Constant,CLG_TZ20,Temperature,21.5;

  Schedule:Constant,CLG_TZ21,Temperature,21.5;

  Schedule:Constant,CLG_TZ22,Temperature,21.5;

  Schedule:Constant,CLG_TZ23,Temperature,21.5;

  Schedule:Constant,CLG_TZ24,Temperature,21.5;

  Schedule:Constant,CLG_TZ25,Temperature,21.5;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    CEMENT_MORTAR_0025M,     !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CEMENT_MORTAR_010M,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CEMENT_TILE_0015,        !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CERAMIC_TILE_0008M,      !- Name
    VerySmooth,              !- Roughness
    0.008,                   !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CERAMIC_TILE_0015M,      !- Name
    VerySmooth,              !- Roughness
    0.015,                   !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CERAMIC_TILE_ROOF,       !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GEOTEXTILE_0003M,        !- Name
    Smooth,                  !- Roughness
    0.003,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1800,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GYPSUM_BOAR_0018M,       !- Name
    Smooth,                  !- Roughness
    0.018,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GYPSUM_BOAR_002M,        !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    INSULATION_003M,         !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    INSULATION_006M,         !- Name
    Smooth,                  !- Roughness
    0.06,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    LIMESTONE_SCHIST_055M,   !- Name
    VerySmooth,              !- Roughness
    0.55,                    !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    LIMESTONE_SCHIST_070M,   !- Name
    VerySmooth,              !- Roughness
    0.7,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MARBLE_TILE_0025,        !- Name
    VerySmooth,              !- Roughness
    0.025,                   !- Thickness {m}
    3.5,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WOODEN_PLANKING_005M,    !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WOOD_DOOR,               !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT_INTERNAL_MASS_TZ,    !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    AIR_GAP_002M,            !- Name
    0.17;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AIR_GAP_024M,            !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AIR_GAP_112M,            !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AIR_GAP_ROOF_150M,       !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AIR_GAP_ROOF_1_006M,     !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    VENT_OFFICES,            !- Name
    2.719,                   !- U-Factor {W/m2-K}
    0.661,                   !- Solar Heat Gain Coefficient
    0.9;                     !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    1_FLOOR_SLAB,            !- Name
    WOODEN_PLANKING_005M,    !- Outside Layer
    INSULATION_003M,         !- Layer 2
    AIR_GAP_024M,            !- Layer 3
    GYPSUM_BOAR_0018M;       !- Layer 4

  Construction,
    1_FLOOR_SLAB_INVER,      !- Name
    GYPSUM_BOAR_0018M,       !- Outside Layer
    AIR_GAP_024M,            !- Layer 2
    INSULATION_003M,         !- Layer 3
    WOODEN_PLANKING_005M;    !- Layer 4

  Construction,
    1_FLOOR_WC,              !- Name
    CEMENT_TILE_0015,        !- Outside Layer
    CEMENT_MORTAR_010M,      !- Layer 2
    INSULATION_003M,         !- Layer 3
    AIR_GAP_024M,            !- Layer 4
    GYPSUM_BOAR_0018M;       !- Layer 5

  Construction,
    1_FLOOR_WC_INVER,        !- Name
    GYPSUM_BOAR_0018M,       !- Outside Layer
    AIR_GAP_024M,            !- Layer 2
    INSULATION_003M,         !- Layer 3
    CEMENT_MORTAR_010M,      !- Layer 4
    CEMENT_TILE_0015;        !- Layer 5

  Construction,
    COURTYARD_SLAB,          !- Name
    MARBLE_TILE_0025,        !- Outside Layer
    CEMENT_MORTAR_010M,      !- Layer 2
    GEOTEXTILE_0003M;        !- Layer 3

  Construction,
    DOOR,                    !- Name
    WOOD_DOOR;               !- Outside Layer

  Construction,
    FACADE,                  !- Name
    CEMENT_MORTAR_0025M,     !- Outside Layer
    LIMESTONE_SCHIST_070M,   !- Layer 2
    CEMENT_MORTAR_0025M;     !- Layer 3

  Construction,
    GROUND_FLOOR_SLAB_1,     !- Name
    WOODEN_PLANKING_005M,    !- Outside Layer
    AIR_GAP_112M,            !- Layer 2
    GEOTEXTILE_0003M;        !- Layer 3

  Construction,
    GROUND_FLOOR_SLAB_2,     !- Name
    CEMENT_TILE_0015,        !- Outside Layer
    CEMENT_MORTAR_010M,      !- Layer 2
    GEOTEXTILE_0003M;        !- Layer 3

  Construction,
    PARTITION_055M,          !- Name
    CEMENT_MORTAR_0025M,     !- Outside Layer
    LIMESTONE_SCHIST_055M,   !- Layer 2
    CEMENT_MORTAR_0025M;     !- Layer 3

  Construction,
    PARTITION_GYPSUM,        !- Name
    CEMENT_MORTAR_0025M,     !- Outside Layer
    GYPSUM_BOAR_0018M,       !- Layer 2
    GYPSUM_BOAR_0018M,       !- Layer 3
    AIR_GAP_002M,            !- Layer 4
    GYPSUM_BOAR_0018M,       !- Layer 5
    GYPSUM_BOAR_0018M,       !- Layer 6
    CEMENT_MORTAR_0025M;     !- Layer 7

  Construction,
    PARTITION_TILE_1,        !- Name
    CEMENT_MORTAR_0025M,     !- Outside Layer
    LIMESTONE_SCHIST_055M,   !- Layer 2
    CEMENT_MORTAR_0025M,     !- Layer 3
    CERAMIC_TILE_0008M;      !- Layer 4

  Construction,
    PARTITION_TILE_1_INVER,  !- Name
    CERAMIC_TILE_0008M,      !- Outside Layer
    CEMENT_MORTAR_0025M,     !- Layer 2
    LIMESTONE_SCHIST_055M,   !- Layer 3
    CEMENT_MORTAR_0025M;     !- Layer 4

  Construction,
    PARTITION_WC,            !- Name
    CERAMIC_TILE_0008M,      !- Outside Layer
    GYPSUM_BOAR_002M,        !- Layer 2
    GYPSUM_BOAR_002M,        !- Layer 3
    AIR_GAP_002M,            !- Layer 4
    GYPSUM_BOAR_002M,        !- Layer 5
    GYPSUM_BOAR_002M,        !- Layer 6
    CERAMIC_TILE_0008M;      !- Layer 7

  Construction,
    PARTITION_WC 1,          !- Name
    GYPSUM_BOAR_002M,        !- Outside Layer
    GYPSUM_BOAR_002M,        !- Layer 2
    AIR_GAP_002M,            !- Layer 3
    GYPSUM_BOAR_002M,        !- Layer 4
    GYPSUM_BOAR_002M,        !- Layer 5
    CERAMIC_TILE_0008M;      !- Layer 6

  Construction,
    PARTITION_WC_1_INVER,    !- Name
    CERAMIC_TILE_0008M,      !- Outside Layer
    GYPSUM_BOAR_002M,        !- Layer 2
    GYPSUM_BOAR_002M,        !- Layer 3
    AIR_GAP_002M,            !- Layer 4
    GYPSUM_BOAR_002M,        !- Layer 5
    GYPSUM_BOAR_002M;        !- Layer 6

  Construction,
    ROOF,                    !- Name
    CERAMIC_TILE_ROOF,       !- Outside Layer
    GEOTEXTILE_0003M,        !- Layer 2
    AIR_GAP_ROOF_1_006M,     !- Layer 3
    INSULATION_006M,         !- Layer 4
    AIR_GAP_ROOF_150M,       !- Layer 5
    GYPSUM_BOAR_0018M;       !- Layer 6

  Construction,
    VENT_OFFICES,            !- Name
    VENT_OFFICES;            !- Outside Layer

  Construction,
    WALL_TILE,               !- Name
    LIMESTONE_SCHIST_070M,   !- Outside Layer
    CEMENT_MORTAR_0025M,     !- Layer 2
    CERAMIC_TILE_0008M;      !- Layer 3

  Construction,
    CONSTR_INTERNAL_MASS_TZ, !- Name
    MAT_INTERNAL_MASS_TZ;    !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    TZ_01,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    16.0164146385214,        !- X Origin {m}
    -6.5022905275601,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_02,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    14.9472348720613,        !- X Origin {m}
    -2.04883629213873,       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_03,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    13.8337004864686,        !- X Origin {m}
    2.58936822815813,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_04,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    12.1762384030915,        !- X Origin {m}
    9.49319466298159,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_05,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    11.0627040174988,        !- X Origin {m}
    14.1313991832785,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_06,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    2.39576562792473,        !- X Origin {m}
    17.418978680618,         !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_07,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    -0.814984532636275,      !- X Origin {m}
    16.4424627276211,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_08,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    2.81976869214242,        !- X Origin {m}
    16.8523029342392,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_09,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    1.5795684127344,         !- X Origin {m}
    9.25280931512507,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_10,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    1.99977006767504,        !- X Origin {m}
    7.50254345840922,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_11,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    3.57909793409815,        !- X Origin {m}
    5.2078270292312,         !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_12,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    4.15611301321213,        !- X Origin {m}
    2.59020337437266,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_13,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    3.23152941246718,        !- X Origin {m}
    -2.12594390547703,       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_14,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    8.84032462598665,        !- X Origin {m}
    -8.22511731281683,       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ_15,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    16.0164146385214,        !- X Origin {m}
    -6.5022905275601,        !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_16,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    14.9472348720613,        !- X Origin {m}
    -2.04883629213873,       !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_17,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    9.42886474706715,        !- X Origin {m}
    1.53186072989082,        !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_18,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    11.0627040174988,        !- X Origin {m}
    14.1313991832785,        !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_19,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    9.99585870467726,        !- X Origin {m}
    18.5751297194959,        !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_20,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    1.54369004985057,        !- X Origin {m}
    20.9681288900694,        !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_21,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    1.52169165496813,        !- X Origin {m}
    13.434848325095,         !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_22,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    4.43054170274825,        !- X Origin {m}
    10.1429504834952,        !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_23,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    3.23152941246718,        !- X Origin {m}
    -2.12594390547703,       !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_24,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    8.07929273981634,        !- X Origin {m}
    -5.05519137232042,       !- Y Origin {m}
    3.4;                     !- Z Origin {m}

  Zone,
    TZ_25,                   !- Name
    -103.500000000001,       !- Direction of Relative North {deg}
    2.87969701394884,        !- X Origin {m}
    -9.65613739325356,       !- Y Origin {m}
    3.4;                     !- Z Origin {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    Offices_all_TZ,          !- Name
    TZ_01,                   !- Zone 1 Name
    TZ_02,                   !- Zone 2 Name
    TZ_03,                   !- Zone 3 Name
    TZ_04,                   !- Zone 4 Name
    TZ_05,                   !- Zone 5 Name
    TZ_06,                   !- Zone 6 Name
    TZ_07,                   !- Zone 7 Name
    TZ_08,                   !- Zone 8 Name
    TZ_09,                   !- Zone 9 Name
    TZ_10,                   !- Zone 10 Name
    TZ_11,                   !- Zone 11 Name
    TZ_12,                   !- Zone 12 Name
    TZ_13,                   !- Zone 13 Name
    TZ_14,                   !- Zone 14 Name
    TZ_15,                   !- Zone 15 Name
    TZ_16,                   !- Zone 16 Name
    TZ_17,                   !- Zone 17 Name
    TZ_18,                   !- Zone 18 Name
    TZ_19,                   !- Zone 19 Name
    TZ_20,                   !- Zone 20 Name
    TZ_21,                   !- Zone 21 Name
    TZ_22,                   !- Zone 22 Name
    TZ_23,                   !- Zone 23 Name
    TZ_24,                   !- Zone 24 Name
    TZ_25;                   !- Zone 25 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    TZ1_CELLING_01,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_01,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ15_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.58,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,5.57,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.26,5.57,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.26,5.77,3.4,  !- X,Y,Z ==> Vertex 4 {m}
    0,5.77,3.4,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ1_CELLING_02,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_01,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_FLOOR_04,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.58,5.57,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,7.38,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.26,7.38,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.26,5.57,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_CELLING_03,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_01,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26,5.77,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.26,7.38,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.77,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_EAST_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_01,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.58,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.58,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_1,     !- Construction Name
    TZ_01,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.58,7.38,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_NORT_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_01,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_SOUTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.58,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.58,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.58,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_SOUTH_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_01,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_WEST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1,        !- Construction Name
    TZ_01,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.94,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_WEST_PART_02,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_01,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_EAST_PART_05,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.58,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.94,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.94,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_CELLING_01,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_02,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ16_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,5.57,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.57,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_CELLING_02,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_02,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_FLOOR_03,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,5.57,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,7.38,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.57,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_EAST_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_02,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_1,     !- Construction Name
    TZ_02,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,7.38,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_NORT_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_02,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_SOUTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_SOUTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_02,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_NORT_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_WEST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_02,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_EAST_PART_04,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_CELLING_01,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_03,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ17_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,4.53,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.53,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_CELLING_02,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_03,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_FLOOR_02,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,4.53,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,7.38,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.53,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_EAST_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_03,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_1,     !- Construction Name
    TZ_03,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,7.38,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_NORT_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_03,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_SOUTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_SOUTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_03,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_NORT_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_WEST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_03,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_EAST_PART_03,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_CELLING_01,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_04,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ18_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,5.72,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.72,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_CELLING_02,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_04,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,5.72,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,7.38,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.72,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_EAST_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_04,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_1,     !- Construction Name
    TZ_04,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,7.38,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_NORT_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_04,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_SOUTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_SOUTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_04,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_NORT_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_WEST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_04,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_EAST_PART_02,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_CELLING_01,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_05,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ19_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57,8.82609214030126e-032,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,7.38,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.88764567812905e-015,7.38,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.88764567812905e-015,-8.82609214030126e-032,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_EAST_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_05,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.88764567812905e-015,-8.82663090798166e-032,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.08118313348761e-067,-1.76538005836437e-031,-2.29921807787245e-031,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,-5.38767680397616e-036,-2.29921807787245e-031,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,8.82663090798165e-032,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_1,     !- Construction Name
    TZ_05,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57,7.38,2.29921807787245e-031,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,1.43262974786327e-062,-2.29921807787245e-031,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.76543393513241e-031,-2.29921807787245e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -2.88764567812905e-015,7.38,2.29921807787245e-031;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_NORTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_05,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57,8.82609214030126e-032,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,1.43262974786327e-062,-2.29921807787245e-031,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,7.38,2.29921807787245e-031,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_SOUTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_05,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_NORT_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.60955709766131e-015,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.16573425859679e-015,7.38,5.36484218170238e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -7.21911419532268e-016,-3.17778108323834e-031,-5.36484218170238e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -2.16573425859679e-015,5.2973793407581e-032,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_WEST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_05,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_EAST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.57,7.38,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,7.38,2.29921807787245e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -2.88764567812905e-015,7.38,2.29921807787245e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -2.88764567812905e-015,7.38,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_CELLING_01,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_WC_INVER,        !- Construction Name
    TZ_06,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.44382283906452e-015,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.65,0,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.65,6.15,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.200000000000001,6.15,3.4,  !- X,Y,Z ==> Vertex 4 {m}
    -0.200000000000001,3.35,3.4,  !- X,Y,Z ==> Vertex 5 {m}
    0,3.35,3.4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ6_EAST_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_06,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.44382283906452e-015,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.65,1.6029653594091e-031,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.65,1.6029653594091e-031,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_EAST_PART_02,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_06,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_WEST_PART_07,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.200000000000001,3.35,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.200000000000001,3.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.35,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_06,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,6.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.65,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.35,0,  !- X,Y,Z ==> Vertex 4 {m}
    -0.200000000000001,3.35,0,  !- X,Y,Z ==> Vertex 5 {m}
    -0.200000000000001,6.15,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ6_NORT_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_06,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.65,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.65,6.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.65,6.15,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_SOUTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_06,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_NORTH_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.35,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.44382283906452e-015,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_SOUTH_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_06,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ7_NORTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.200000000000001,6.15,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.200000000000001,6.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.200000000000001,3.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.200000000000001,3.35,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_WEST_GROUND_01,      !- Name
    Wall,                    !- Surface Type
    WALL_TILE,               !- Construction Name
    TZ_06,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,6.15,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.65,6.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.200000000000001,6.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.200000000000001,6.15,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_CELLING_01,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_WC_INVER,        !- Construction Name
    TZ_07,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_FLOOR_02,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.8,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -3.47,2.8,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -3.47,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_EAST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_07,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_WEST_PART_06,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.47,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.47,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_07,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.47,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.47,2.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_NORTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_07,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_SOUTH_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.8,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_SOUTH_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_07,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.47,2.8,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.47,2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.47,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.47,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_WEST_GROUND_01,      !- Name
    Wall,                    !- Surface Type
    WALL_TILE,               !- Construction Name
    TZ_07,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.8,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.47,2.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.47,2.8,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_CELLING_01,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_FLOOR_03,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.66293703438714e-015,0.280000000000003,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.649999999999999,0.280000000000003,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.649999999999991,3.63,3.4,  !- X,Y,Z ==> Vertex 4 {m}
    -3.02,3.63,3.4,  !- X,Y,Z ==> Vertex 5 {m}
    -3.02,0,3.4;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ8_CELLING_02,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ21_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.02,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,2.06,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.82,2.06,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.82,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_CELLING_03,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.55,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.55,4.03,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.39,4.03,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.39,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_CELLING_04,          !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_FLOOR_01,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -21.39,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.39,4.03,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -22.85,4.03,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -22.85,1.44382283906452e-015,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_CELLING_EXT_01,      !- Name
    Roof,                    !- Surface Type
    COURTYARD_SLAB,          !- Construction Name
    TZ_08,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.82,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.82,2.06,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -7.1,2.06,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5,1.98,3.4,  !- X,Y,Z ==> Vertex 4 {m}
    -14.18,1.99900709219858,3.4,  !- X,Y,Z ==> Vertex 5 {m}
    -14.18,2.03,3.4,  !- X,Y,Z ==> Vertex 6 {m}
    -18.55,2.03,3.4,  !- X,Y,Z ==> Vertex 7 {m}
    -18.55,0,3.4;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    TZ8_CELLING_EXT_02,      !- Name
    Roof,                    !- Surface Type
    COURTYARD_SLAB,          !- Construction Name
    TZ_08,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11.5,1.98,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.1,2.06,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -7.1,2.98,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5,2.98,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_EAST_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_08,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.66293703438714e-015,0.280000000000003,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.66293703438714e-015,0.280000000000003,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.649999999999999,0.280000000000003,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.649999999999999,0.280000000000003,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_EAST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_WEST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.57,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.57,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_EAST_PART_02,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_WEST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.34,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -9.34,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_EAST_PART_03,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_WEST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.44,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -16.44,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.34,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.34,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_EAST_PART_04,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_WEST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -21.21,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.21,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.44,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -16.44,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_EAST_PART_05,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_WEST_PART_02,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.85,1.44382283906452e-015,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.85,1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.21,-2.56474457505455e-030,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.21,-2.56474457505455e-030,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_08,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.55,4.03,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.55,2.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.18,2.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.18,1.99900709219858,0,  !- X,Y,Z ==> Vertex 4 {m}
    -11.5,1.98,0,  !- X,Y,Z ==> Vertex 5 {m}
    -11.5,2.98,0,  !- X,Y,Z ==> Vertex 6 {m}
    -7.1,2.98,0,  !- X,Y,Z ==> Vertex 7 {m}
    -7.1,2.06,0,  !- X,Y,Z ==> Vertex 8 {m}
    -3.02,2.06,0,  !- X,Y,Z ==> Vertex 9 {m}
    -3.02,3.63,0,  !- X,Y,Z ==> Vertex 10 {m}
    0.649999999999991,3.63,0,  !- X,Y,Z ==> Vertex 11 {m}
    0.649999999999999,0.280000000000003,0,  !- X,Y,Z ==> Vertex 12 {m}
    -8.66293703438714e-015,0.280000000000003,0,  !- X,Y,Z ==> Vertex 13 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 14 {m}
    -22.85,1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 15 {m}
    -22.85,4.03,0;  !- X,Y,Z ==> Vertex 16 {m}

  BuildingSurface:Detailed,
    TZ8_NORTH_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_08,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.61779215645457e-031,-2.97565456647099e-044,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -9.61779215645457e-031,-2.97565456647099e-044,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.66293703438714e-015,0.280000000000003,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.66293703438714e-015,0.280000000000003,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_NORTH_FAC_02,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_08,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.1,2.06,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.1,2.06,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.1,2.98,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.1,2.98,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_NORTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1_INVER,  !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.55,2.03,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.55,2.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.55,4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.55,4.03,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_NORTH_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_SOUTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.649999999999999,0.280000000000003,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.649999999999999,0.280000000000003,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.649999999999991,3.63,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.649999999999991,3.63,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_NORTH_PART_03,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC_1_INVER,    !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_SOUTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.18,1.99900709219858,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -14.18,1.99900709219858,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.18,2.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.18,2.03,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_SOUTH_FAC_02,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_08,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.02,3.63,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,3.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,2.06,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,2.06,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_SOUTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC_1_INVER,    !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.85,4.03,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.85,4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.85,1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.85,1.44382283906452e-015,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_SOUTH_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC_1_INVER,    !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_NORTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11.5,2.98,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5,2.98,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5,1.98,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5,1.98,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_WEST_FAC_01,         !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_08,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.02,2.06,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,2.06,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.1,2.06,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.1,2.06,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_WEST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1_INVER,  !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.55,4.03,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.55,4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.85,4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.85,4.03,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_WEST_PART_02,        !- Name
    Wall,                    !- Surface Type
    PARTITION_WC_1_INVER,    !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.18,2.03,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -14.18,2.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.55,2.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.55,2.03,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_WEST_PART_03,        !- Name
    Wall,                    !- Surface Type
    PARTITION_WC_1_INVER,    !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11.5,1.98,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5,1.98,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.18,1.99900709219858,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.18,1.99900709219858,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_WEST_PART_04,        !- Name
    Wall,                    !- Surface Type
    PARTITION_WC_1_INVER,    !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.9,2.98,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9,2.98,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5,2.98,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5,2.98,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_WEST_PART_05,        !- Name
    Wall,                    !- Surface Type
    PARTITION_WC_1_INVER,    !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_EAST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.1,2.98,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.1,2.98,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9,2.98,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9,2.98,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_WEST_PART_06,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ7_EAST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.449999999999999,3.63,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.449999999999999,3.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,3.63,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,3.63,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_WEST_PART_07,        !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_08,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_EAST_PART_02,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.649999999999991,3.63,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.649999999999991,3.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.449999999999999,3.63,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.449999999999999,3.63,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_CELLING_EXT_01,      !- Name
    Roof,                    !- Surface Type
    COURTYARD_SLAB,          !- Construction Name
    TZ_09,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.45,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8,3.45,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_EAST_PART_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_WC 1,          !- Construction Name
    TZ_09,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_WEST_PART_05,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.8,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_GROUND_01,           !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_09,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8,3.45,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_NORTH_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_09,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.45,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_SOUTH_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_09,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.8,3.45,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8,3.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_WEST_GROUND_01,      !- Name
    Wall,                    !- Surface Type
    WALL_TILE,               !- Construction Name
    TZ_09,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.45,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8,3.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8,3.45,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_CELLING_EXT_01,     !- Name
    Roof,                    !- Surface Type
    COURTYARD_SLAB,          !- Construction Name
    TZ_10,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.45,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6,3.45,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC 1,          !- Construction Name
    TZ_10,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_WEST_PART_04,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.6,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.6,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_GROUND_01,          !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_10,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6,3.45,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_10,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_SOUTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.45,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_10,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.6,3.45,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.6,3.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_WEST_GROUND_01,     !- Name
    Wall,                    !- Surface Type
    WALL_TILE,               !- Construction Name
    TZ_10,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,3.45,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.6,3.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.6,3.45,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_CELLING_EXT_01,     !- Name
    Roof,                    !- Surface Type
    COURTYARD_SLAB,          !- Construction Name
    TZ_11,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,4.45,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68,4.45,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68,0.0190070921985799,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC 1,          !- Construction Name
    TZ_11,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_WEST_PART_03,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.68,0.0190070921985799,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68,0.0190070921985799,-5.05886343958353e-036,  !- X,Y,Z ==> Vertex 2 {m}
    2.88767543257868e-015,4.19537739761452e-018,-1.53472253756316e-036,  !- X,Y,Z ==> Vertex 3 {m}
    2.88767543257868e-015,4.19537739761452e-018,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_GROUND_01,          !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_11,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,4.45,1.76533467906299e-036,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,1.1009057425782e-072,-1.53472253756316e-036,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68,0.0190070921985799,-5.05886343958353e-036,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68,4.45,-1.77290161436793e-036;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_11,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,0.999999999999999,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,0.999999999999999,1.67476420782585e-041,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-015,4.45,1.76533467906299e-036,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-015,4.45,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_NORTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC 1,          !- Construction Name
    TZ_11,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_SOUTH_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,1.1009057425782e-072,-1.53472253756316e-036,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-015,0.999999999999999,1.67476420782585e-041,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-015,0.999999999999999,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_SOUTH_GROUND_01,    !- Name
    Wall,                    !- Surface Type
    WALL_TILE,               !- Construction Name
    TZ_11,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.68,4.45,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68,4.45,-1.77290161436793e-036,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68,4.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68,4.15,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_11,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.68,4.15,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68,4.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68,0.0500000000000002,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68,0.0500000000000002,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_SOUTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC 1,          !- Construction Name
    TZ_11,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_NORTH_PART_03,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.68,0.0500000000000002,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.68,0.0500000000000002,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68,0.0190070921985799,-5.05886343958353e-036,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68,0.0190070921985799,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_WEST_GROUND_01,     !- Name
    Wall,                    !- Surface Type
    WALL_TILE,               !- Construction Name
    TZ_11,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,4.45,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,4.45,1.76533467906299e-036,  !- X,Y,Z ==> Vertex 2 {m}
    -2.68,4.45,-1.77290161436793e-036,  !- X,Y,Z ==> Vertex 3 {m}
    -2.68,4.45,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_CELLING_EXT_01,     !- Name
    Roof,                    !- Surface Type
    COURTYARD_SLAB,          !- Construction Name
    TZ_12,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.44382283906452e-015,4.1,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -4.37,4.1,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -4.37,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC 1,          !- Construction Name
    TZ_12,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_WEST_PART_02,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.37,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.37,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_GROUND_01,          !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_12,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,4.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.37,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.37,4.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_12,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.44382283906452e-015,4.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.44382283906452e-015,4.1,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1,        !- Construction Name
    TZ_12,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_NORTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.37,2,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.37,2,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.37,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.37,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_SOUTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_12,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.37,4.1,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.37,4.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.37,2,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.37,2,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_WEST_GROUND_01,     !- Name
    Wall,                    !- Surface Type
    WALL_TILE,               !- Construction Name
    TZ_12,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015,4.1,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.44382283906452e-015,4.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.37,4.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.37,4.1,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_CELLING_01,         !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_13,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_FLOOR_02,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.84,-3.60955709766131e-016,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.84,2.1,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -7.24,2.1,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.24,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_CELLING_EXT_01,     !- Name
    Roof,                    !- Surface Type
    COURTYARD_SLAB,          !- Construction Name
    TZ_13,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.84,-3.60955709766131e-016,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.46641968566019e-048,6.51204677259945e-032,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.53406176650605e-015,2.1,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.84,2.1,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1,        !- Construction Name
    TZ_13,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_WEST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.3,3.60955709766131e-016,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.3,3.60955709766131e-016,6.08681793720253e-064,  !- X,Y,Z ==> Vertex 2 {m}
    5.46641968566018e-048,6.51204677259945e-032,-5.4376193501421e-064,  !- X,Y,Z ==> Vertex 3 {m}
    5.4664196856602e-048,6.51204677259945e-032,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_EAST_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_13,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_WEST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.24,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.24,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.3,3.60955709766131e-016,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.3,3.60955709766131e-016,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_GROUND_01,          !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_13,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.80477854883065e-015,2.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.24,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.24,2.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_13,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_SOUTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.76791955811498e-017,1.18922855039304e-031,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    6.76791955811502e-017,-5.38023873133099e-032,2.6943961850068e-033,  !- X,Y,Z ==> Vertex 2 {m}
    1.7370993532495e-015,2.1,-2.6943961850068e-033,  !- X,Y,Z ==> Vertex 3 {m}
    1.6017409620872e-015,2.1,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_SOUTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_13,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.24,2.1,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.24,2.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.24,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.24,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_WEST_GROUND_01,     !- Name
    Wall,                    !- Surface Type
    WALL_TILE,               !- Construction Name
    TZ_13,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.53406176650605e-015,2.1,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.80477854883065e-015,2.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.24,2.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.24,2.1,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_CELLING_01,         !- Name
    Ceiling,                 !- Surface Type
    1_FLOOR_SLAB_INVER,      !- Construction Name
    TZ_14,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_FLOOR_03,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.94,4.03,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.03,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1_INVER,  !- Construction Name
    TZ_14,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_WEST_PART_01,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.94,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.94,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_GROUND_01,          !- Name
    Floor,                   !- Surface Type
    GROUND_FLOOR_SLAB_2,     !- Construction Name
    TZ_14,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94,4.03,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.94,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.03,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_WC 1,          !- Construction Name
    TZ_14,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_SOUTH_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94,0,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.94,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.94,4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.94,4.03,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_SOUTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_14,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4.03,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_WEST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_WC,            !- Construction Name
    TZ_14,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_EAST_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94,4.03,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.94,4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.03,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_EAST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_15,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.58,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.58,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_15,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_CELLING_01,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26,5.77,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.26,5.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.58,5.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.58,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 5 {m}
    0,5.77,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ15_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_15,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_SOUTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26,5.57,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    3.26,5.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.26,5.77,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.26,5.77,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_NORTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_15,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ16_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.58,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.58,5.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.58,5.57,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_15,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26,-2.88764567812905e-015,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,0,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    4.58,5.57,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    3.26,5.57,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_ROOF_02,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_15,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26,-2.88764567812905e-015,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    3.26,5.77,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.77,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_SOUTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_15,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.77,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.77,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_WEST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1,        !- Construction Name
    TZ_15,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26,5.77,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    3.26,5.77,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.77,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.77,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_WEST_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_15,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_EAST_PART_04,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.58,5.57,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,5.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.26,5.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.26,5.57,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ16_EAST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_16,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ16_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_16,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_CELLING_01,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,5.57,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.57,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ16_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_16,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,4.53,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,4.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,5.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,5.57,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ16_NORTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_16,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ17_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,4.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,4.53,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ16_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_16,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,5.57,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.57,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ16_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_16,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ15_NORTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.57,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ16_WEST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_16,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_EAST_PART_03,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.77,5.57,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,5.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.57,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ17_EAST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_17,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-4.53,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,-4.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,-4.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,-4.53,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ17_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_17,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_CELLING_01,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,-4.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-4.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ17_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_17,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ18_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,-4.53,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,-4.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ17_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_17,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,-4.53,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,0,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,-4.53,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ17_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_17,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ16_NORTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-4.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-4.53,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ17_WEST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_17,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_EAST_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.1,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ18_EAST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_18,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.77,7.21911419532262e-016,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -4.77,7.21911419532262e-016,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.97111988665315e-047,1.30240935451989e-031,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.97111988665315e-047,1.30240935451989e-031,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ18_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_18,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_CELLING_01,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.88764567812905e-015,5.72,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.77,7.21911419532262e-016,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.77,5.72,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ18_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_18,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ19_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.88764567812905e-015,5.72,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.88764567812905e-015,5.72,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ18_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_18,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.88764567812905e-015,5.72,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    -4.77,5.72,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    -4.77,7.21911419532262e-016,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ18_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_18,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ17_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.77,4.53,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -4.77,4.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.77,7.21911419532262e-016,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.77,7.21911419532262e-016,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ18_SOUTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_18,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.77,5.72,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -4.77,5.72,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.77,4.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.77,4.53,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ18_WEST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_18,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.88764567812905e-015,5.72,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.88764567812905e-015,5.72,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.77,5.72,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.77,5.72,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_EAST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_19,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.57,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -4.57,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_19,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_CELLING_01,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.38,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,7.38,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_NORTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_19,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.38,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_19,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.38,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,7.38,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_19,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ18_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.57,5.72,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -4.57,5.72,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_SOUTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_19,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_NORTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.57,7.38,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -4.57,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,5.72,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,5.72,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_WEST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_19,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.38,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.38,4,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,7.38,4,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,7.38,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_WEST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_19,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ21_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.02,7.38,4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,7.38,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_WEST_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_19,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.38,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,7.38,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_EAST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_20,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.3,-1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.3,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.44382283906452e-015,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_20,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ19_WEST_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.32,-0.280000000000001,4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.32,-0.280000000000001,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.3,-0.280000000000001,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.3,-0.280000000000001,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_WC,              !- Construction Name
    TZ_20,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_CELLING_01,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,6.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.65,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.65,3.35,0,  !- X,Y,Z ==> Vertex 4 {m}
    -3.85,3.35,0,  !- X,Y,Z ==> Vertex 5 {m}
    -3.85,6.15,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ20_FLOOR_02,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_WC,              !- Construction Name
    TZ_20,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ7_CELLING_01,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.85,6.15,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.85,3.35,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.32,3.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.32,6.15,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_FLOOR_03,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_20,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_CELLING_01,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.65,3.35,0,  !- X,Y,Z ==> Vertex 1 {m}
    -3.65,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.3,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.3,-0.280000000000001,0,  !- X,Y,Z ==> Vertex 4 {m}
    -7.32,-0.280000000000001,0,  !- X,Y,Z ==> Vertex 5 {m}
    -7.32,3.35,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ20_NORTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_20,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.3,-0.280000000000001,4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.3,-0.280000000000001,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.3,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.3,-1.44382283906452e-015,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_NORTH_FAC_02,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_20,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_20,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.3,-0.280000000000003,4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.3,6.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    -7.32,6.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.32,-0.280000000000001,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_ROOF_02,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_20,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.15,4,  !- X,Y,Z ==> Vertex 2 {m}
    -4.3,6.15,4,  !- X,Y,Z ==> Vertex 3 {m}
    -4.3,-2.16573425859679e-015,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_SOUTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_20,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.32,6.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.32,6.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.32,1.78,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.32,1.78,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_20,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ21_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.32,1.78,4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.32,1.78,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.32,-0.280000000000001,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.32,-0.280000000000001,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_WEST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_20,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,6.15,4,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.15,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.32,6.15,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.32,6.15,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ21_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_21,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ19_WEST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.55,-2.06,4,  !- X,Y,Z ==> Vertex 1 {m}
    -1.55,-2.06,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-015,-2.06,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-015,-2.06,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ21_EAST_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_21,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_WEST_PART_03,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.8,-2.06,4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8,-2.06,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.55,-2.06,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.55,-2.06,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ21_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_21,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_CELLING_02,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,-2.06,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.8,-2.06,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.8,-1.44382283906452e-015,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ21_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_21,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,-2.06,4,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,-2.06,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.88764567812905e-015,1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.88764567812905e-015,1.44382283906452e-015,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ21_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_21,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,-2.06,4,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 2 {m}
    -3.8,-1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 3 {m}
    -3.8,-2.06,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ21_SOUTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_21,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.8,-1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.8,-2.06,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.8,-2.06,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ21_WEST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_21,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.88764567812905e-015,1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 1 {m}
    2.88764567812905e-015,1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.8,-1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.8,-1.44382283906452e-015,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ18_WEST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.44,-1.66,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.44,-1.66,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.33,-1.66,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.33,-1.66,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_EAST_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ17_WEST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.54,-2.85,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -9.54,-2.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.44,-2.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.44,-2.85,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_EAST_PART_03,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ16_WEST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.31,-1.81,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -14.31,-1.81,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.54,-1.81,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54,-1.81,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_EAST_PART_04,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ15_WEST_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.63,-1.81,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -15.63,-1.81,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.31,-1.81,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.31,-1.81,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_CELLING_02,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.33,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.33,-1.66,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.44,-1.66,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.44,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_FLOOR_02,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_CELLING_02,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.44,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.44,-2.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.54,-2.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_FLOOR_03,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_CELLING_02,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.54,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.54,-1.81,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.31,-1.81,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.31,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_FLOOR_04,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_CELLING_02,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.31,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    -14.31,-1.81,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.63,-1.81,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.63,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ18_SOUTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.44,-2.85,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.44,-2.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.44,-1.66,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.44,-1.66,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_NORTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ19_SOUTH_PART_02,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.33,-1.66,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    2.33,-1.66,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.33,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.33,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_22,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.54,-1.81,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.44,-1.66,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    2.33,-1.66,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    2.33,1.44382283906452e-015,4.7,  !- X,Y,Z ==> Vertex 4 {m}
    -15.63,2.88764567812905e-015,4.7,  !- X,Y,Z ==> Vertex 5 {m}
    -15.63,-1.81,4.7;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ22_ROOF_02,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_22,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.44,-2.85,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.44,-1.66,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    -9.54,-1.81,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54,-2.85,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ16_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.54,-1.81,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -9.54,-1.81,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.54,-2.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.54,-2.85,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_SOUTH_PART_02,      !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ15_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.63,-1.61,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -15.63,-1.61,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.63,-1.81,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.63,-1.81,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_SOUTH_PART_03,      !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1,        !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.63,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -15.63,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.63,-1.61,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.63,-1.61,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_WEST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_22,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11.65,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -11.65,0,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -14.49,0,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -14.49,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_WEST_FAC_02,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_22,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.33,1.44382283906452e-015,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    2.33,1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 2 {m}
    0.080000000000002,1.44382283906452e-015,4,  !- X,Y,Z ==> Vertex 3 {m}
    0.080000000000002,1.44382283906452e-015,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_WEST_FAC_03,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_22,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.080000000000002,1.44382283906452e-015,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0.080000000000002,1.44382283906452e-015,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.65,2.88764567812905e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.65,2.88764567812905e-015,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_WEST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_EAST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.49,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -14.49,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.63,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.63,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_WEST_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_ESAT_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11.65,0,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -11.65,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.49,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.49,0,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_WEST_PART_03,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_22,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ21_EAST_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.33,0,4,  !- X,Y,Z ==> Vertex 1 {m}
    2.33,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.080000000000002,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.080000000000002,0,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_ESAT_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_23,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_WEST_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.84,-4.03,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.84,-4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.44382283906452e-015,-4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.44382283906452e-015,-4.03,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_23,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_CELLING_03,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.44382283906452e-015,-4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.84,-4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.84,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_NORTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_23,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,-4.03,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.44382283906452e-015,-4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.44382283906452e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.44382283906452e-015,0,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_23,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,-4.03,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.44382283906452e-015,0,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.84,0,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.84,-4.03,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_SOUTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_23,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_NORTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -2.84,0,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.84,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.84,-4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.84,-4.03,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_WEST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_23,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,0,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.44382283906452e-015,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.84,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.84,0,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1_INVER,  !- Construction Name
    TZ_24,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ15_WEST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.26,-1.61,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.26,-1.61,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-1.61,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-1.61,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_24,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_CELLING_03,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.61,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.26,-1.61,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.26,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_TILE_1_INVER,  !- Construction Name
    TZ_24,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_SOUTH_PART_03,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.61,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.61,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_24,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-1.61,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.26,0,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.26,-1.61,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_SOUTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_24,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.26,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.26,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.26,-1.61,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.26,-1.61,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_WEST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_24,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_EAST_PART_02,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.26,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.26,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_EAST_PART_01,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_25,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_WEST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.26,-6.13,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    3.26,-6.13,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4,-6.13,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4,-6.13,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_EAST_PART_02,       !- Name
    Wall,                    !- Surface Type
    PARTITION_055M,          !- Construction Name
    TZ_25,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_WEST_PART_01,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-6.13,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,-6.13,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.26,-6.13,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.26,-6.13,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_FLOOR_01,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_25,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_CELLING_04,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4,-2.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.4,-6.13,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.94,-6.13,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.94,-2.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_FLOOR_02,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_25,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_CELLING_01,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.4,-2.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_FLOOR_03,           !- Name
    Floor,                   !- Surface Type
    1_FLOOR_SLAB,            !- Construction Name
    TZ_25,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_CELLING_01,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.94,-2.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.94,-6.13,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.13,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_NORTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_25,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4,-2.1,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.4,-2.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_NORTH_FAC_02,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_25,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4,-6.13,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.4,-6.13,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.4,-2.1,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.4,-2.1,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_NORTH_PART_01,      !- Name
    Wall,                    !- Surface Type
    PARTITION_GYPSUM,        !- Construction Name
    TZ_25,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_SOUTH_PART_01,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4,-6.13,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.4,-6.13,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4,-2.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4,-2.1,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_ROOF_01,            !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    TZ_25,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4,-6.13,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.4,0,4.7,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,4.7,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.13,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_SOUTH_FAC_01,       !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_25,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-6.13,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-6.13,4.7;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_WEST_FAC_01,        !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    TZ_25,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4,0,4.7,  !- X,Y,Z ==> Vertex 1 {m}
    4.4,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.7;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    TZ1_EAST_FAC_01_WIN_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ1_EAST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.6,0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    1.6,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    2.7,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    2.7,0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ1_NORT_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ1_NORT_PART_01,        !- Building Surface Name
    TZ2_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.58,0.1,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,0.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.58,1.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.58,1.05,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ1_NORT_PART_01_DOOR_02,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ1_NORT_PART_01,        !- Building Surface Name
    TZ2_SOUTH_PART_01_DOOR_02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.58,5.9,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.58,5.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.58,6.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.58,6.85,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ1_SOUTH_FAC_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ1_SOUTH_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,3.15,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.15,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.15,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.15,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ1_WEST_PART_02_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ1_WEST_PART_02,        !- Building Surface Name
    TZ8_EAST_PART_05_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.25,7.38,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.25,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.3,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.3,7.38,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ2_EAST_FAC_01_WIN_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ2_EAST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.47,0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    1.47,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    2.57,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    2.57,0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ2_NORT_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ2_NORT_PART_01,        !- Building Surface Name
    TZ3_SOUTH_PART_01_DOOR_02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.77,5.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,5.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,6.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,6.75,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ2_NORT_PART_01_DOOR_02,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ2_NORT_PART_01,        !- Building Surface Name
    TZ3_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.77,0.0999999999999975,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,0.0999999999999975,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,0.899999999999997,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,0.899999999999997,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ2_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ2_SOUTH_PART_01,       !- Building Surface Name
    TZ1_NORT_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,1.05,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.1,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ2_SOUTH_PART_01_DOOR_02,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ2_SOUTH_PART_01,       !- Building Surface Name
    TZ1_NORT_PART_01_DOOR_02,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,6.85,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.9,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ2_WEST_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ2_WEST_PART_01,        !- Building Surface Name
    TZ8_EAST_PART_04_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.33,7.38,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.33,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.38,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.38,7.38,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_EAST_FAC_01_DOOR_01, !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ3_EAST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5,0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.2,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.2,0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_EAST_FAC_01_WIN_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ3_EAST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.1,0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    1.1,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    2.2,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    2.2,0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_EAST_FAC_01_WIN_02,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ3_EAST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.15,0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.15,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    4.25,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    4.25,0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_NORT_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ3_NORT_PART_01,        !- Building Surface Name
    TZ4_SOUTH_PART_01_DOOR_02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.1,5.76,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,5.76,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,6.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,6.71,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_NORT_PART_01_DOOR_02,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ3_NORT_PART_01,        !- Building Surface Name
    TZ4_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.1,0.750000000000003,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    7.1,0.750000000000003,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.1,1.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.1,1.85,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ3_SOUTH_PART_01,       !- Building Surface Name
    TZ2_NORT_PART_01_DOOR_02,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,0.900000000000003,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.900000000000003,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.100000000000003,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.100000000000003,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_SOUTH_PART_01_DOOR_02,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ3_SOUTH_PART_01,       !- Building Surface Name
    TZ2_NORT_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,6.75,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_WEST_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ3_WEST_PART_01,        !- Building Surface Name
    TZ8_EAST_PART_03_DOOR_02,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.9,7.38,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.9,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000002,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000002,7.38,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_WEST_PART_01_DOOR_02,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ3_WEST_PART_01,        !- Building Surface Name
    TZ8_EAST_PART_03_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.55,7.38,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    6.55,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.35,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.35,7.38,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ4_EAST_FAC_01_WIN_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ4_EAST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.45,0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    2.45,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.35,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.35,0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ4_NORT_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ4_NORT_PART_01,        !- Building Surface Name
    TZ5_SOUTH_PART_01_DOOR_02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.77,5.76,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,5.76,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,6.71,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,6.71,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ4_NORT_PART_01_DOOR_02,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ4_NORT_PART_01,        !- Building Surface Name
    TZ5_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.77,0.449999999999999,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,0.449999999999999,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,1.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,1.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ4_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ4_SOUTH_PART_01,       !- Building Surface Name
    TZ3_NORT_PART_01_DOOR_02,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,1.85,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.75,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ4_SOUTH_PART_01_DOOR_02,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ4_SOUTH_PART_01,       !- Building Surface Name
    TZ3_NORT_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,6.71,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.76,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.76,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ4_WEST_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ4_WEST_PART_01,        !- Building Surface Name
    TZ8_EAST_PART_02_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.25,7.38,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.25,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.3,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.3,7.38,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ5_EAST_FAC_01_WIN_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ5_EAST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.83,0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    1.83,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    2.88,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    2.88,0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ5_NORTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ5_NORTH_PART_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57,4.3,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.57,5.35,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.57,5.35,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ5_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ5_SOUTH_PART_01,       !- Building Surface Name
    TZ4_NORT_PART_01_DOOR_02,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,1.5,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.450000000000002,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.450000000000002,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ5_SOUTH_PART_01_DOOR_02,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ5_SOUTH_PART_01,       !- Building Surface Name
    TZ4_NORT_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,6.71,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.71,2.71630979267924e-031,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.76,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.76,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ5_WEST_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ5_WEST_PART_01,        !- Building Surface Name
    TZ8_EAST_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.32,7.38,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.32,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.37,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.37,7.38,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ6_NORT_FAC_01_DOOR_01, !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ6_NORT_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.65,2.65,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.65,2.65,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.65,3.65,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.65,3.65,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ6_NORT_FAC_01_WIN_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ6_NORT_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.65,0.942548106020199,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    3.65,0.942548106020199,1,  !- X,Y,Z ==> Vertex 2 {m}
    3.65,1.8925481060202,1,  !- X,Y,Z ==> Vertex 3 {m}
    3.65,1.8925481060202,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ6_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ6_SOUTH_PART_01,       !- Building Surface Name
    TZ8_NORTH_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,3.3,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.3,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ6_SOUTH_PART_01_WIN_01,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ6_SOUTH_PART_01,       !- Building Surface Name
    TZ8_NORTH_PART_02_WIN_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,1.7,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.7,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.749999999999999,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.749999999999999,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ7_EAST_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ7_EAST_PART_01,        !- Building Surface Name
    TZ8_WEST_PART_06_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.5,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.75,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.75,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ7_EAST_PART_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ7_EAST_PART_01,        !- Building Surface Name
    TZ8_WEST_PART_06_WIN_01, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.34,0,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    -3.34,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.54,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.54,0,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_EAST_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_EAST_PART_01,        !- Building Surface Name
    TZ5_WEST_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.2,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.250000000000001,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.250000000000001,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_EAST_PART_02_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_EAST_PART_02,        !- Building Surface Name
    TZ4_WEST_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.04,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -6.04,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.09,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.09,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_EAST_PART_03_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_EAST_PART_03,        !- Building Surface Name
    TZ3_WEST_PART_01_DOOR_02,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.09,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.09,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.89,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.89,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_EAST_PART_03_DOOR_02,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_EAST_PART_03,        !- Building Surface Name
    TZ3_WEST_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.49,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.49,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.54,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.54,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_EAST_PART_04_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_EAST_PART_04,        !- Building Surface Name
    TZ2_WEST_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -19.83,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.83,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.88,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.88,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_EAST_PART_05_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_EAST_PART_05,        !- Building Surface Name
    TZ1_WEST_PART_02_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -22.49,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -22.49,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.54,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.54,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_NORTH_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_NORTH_PART_02,       !- Building Surface Name
    TZ6_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.65,2.58,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.65,2.58,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.65,3.58,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.65,3.58,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_NORTH_PART_02_WIN_01,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ8_NORTH_PART_02,       !- Building Surface Name
    TZ6_SOUTH_PART_01_WIN_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.65,1.03,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    0.65,1.03,1,  !- X,Y,Z ==> Vertex 2 {m}
    0.65,1.98,1,  !- X,Y,Z ==> Vertex 3 {m}
    0.65,1.98,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_SOUTH_FAC_02_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_SOUTH_FAC_02,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.02,3.53,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02,3.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02,2.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.02,2.53,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_SOUTH_PART_01,       !- Building Surface Name
    TZ14_NORTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -22.85,3.33,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -22.85,3.33,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.85,2.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.85,2.53,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_SOUTH_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_SOUTH_PART_02,       !- Building Surface Name
    TZ11_NORTH_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -11.5,2.93,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5,2.93,0,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5,2.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5,2.03,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_FAC_01_WIN_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ8_WEST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.84,2.06,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    -5.84,2.06,1,  !- X,Y,Z ==> Vertex 2 {m}
    -6.84,2.06,1,  !- X,Y,Z ==> Vertex 3 {m}
    -6.84,2.06,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_FAC_01_WIN_02,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ8_WEST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.5,2.06,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5,2.06,1,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5,2.06,1,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5,2.06,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_FAC_01_WIN_03,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ8_WEST_FAC_01,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.15,2.06,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    -3.15,2.06,1,  !- X,Y,Z ==> Vertex 2 {m}
    -4.15,2.06,1,  !- X,Y,Z ==> Vertex 3 {m}
    -4.15,2.06,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_WEST_PART_01,        !- Building Surface Name
    TZ13_EAST_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -21.4,4.03,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.4,4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -22.4,4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -22.4,4.03,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_PART_02_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_WEST_PART_02,        !- Building Surface Name
    TZ12_EAST_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -14.4,2.03,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -14.4,2.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4,2.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4,2.03,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_PART_04_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_WEST_PART_04,        !- Building Surface Name
    TZ10_EAST_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.05,2.98,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -9.05,2.98,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.95,2.98,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.95,2.98,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_PART_05_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_WEST_PART_05,        !- Building Surface Name
    TZ9_EAST_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.45,2.98,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -7.45,2.98,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.45,2.98,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.45,2.98,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_PART_06_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ8_WEST_PART_06,        !- Building Surface Name
    TZ7_EAST_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.300000000000007,3.63,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -0.300000000000007,3.63,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.05,3.63,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.05,3.63,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_WEST_PART_06_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ8_WEST_PART_06,        !- Building Surface Name
    TZ7_EAST_PART_01_WIN_01, !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.09000000000006,3.63,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    -1.09000000000006,3.63,1,  !- X,Y,Z ==> Vertex 2 {m}
    -2.89000000000006,3.63,1,  !- X,Y,Z ==> Vertex 3 {m}
    -2.89000000000006,3.63,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ9_EAST_PART_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ9_EAST_PART_01,        !- Building Surface Name
    TZ8_WEST_PART_05_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.35,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.35,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.350000000000001,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.350000000000001,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ10_EAST_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ10_EAST_PART_01,       !- Building Surface Name
    TZ8_WEST_PART_04_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.05,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.05,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.150000000000001,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.150000000000001,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ11_NORTH_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ11_NORTH_PART_02,      !- Building Surface Name
    TZ8_SOUTH_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,0.0499999999999995,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.0499999999999995,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.950000000000001,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.950000000000001,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ12_EAST_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ12_EAST_PART_01,       !- Building Surface Name
    TZ8_WEST_PART_02_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.22,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.22,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -0.219999999999999,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -0.219999999999999,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ13_EAST_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ13_EAST_PART_01,       !- Building Surface Name
    TZ8_WEST_PART_01_DOOR_01,!- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.85,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.85,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.85,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.85,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ13_SOUTH_FAC_01_DOOR_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ13_SOUTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.24,1.3,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    -7.24,1.3,2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.24,0.700000000000002,2,  !- X,Y,Z ==> Vertex 3 {m}
    -7.24,0.700000000000002,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ14_NORTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ14_NORTH_PART_01,      !- Building Surface Name
    TZ8_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.94,2.53,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.94,2.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.94,3.33,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.94,3.33,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ14_SOUTH_FAC_01_WIN_01,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ14_SOUTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.78,2.8,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.78,2,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.18,2,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.18,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ15_EAST_FAC_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ15_EAST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.6,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.6,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    2.7,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    2.7,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ15_SOUTH_FAC_01_DOOR_01,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ15_SOUTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.45,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.35,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.35,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ15_SOUTH_FAC_01_DOOR_02,  !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ15_SOUTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,5.45,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.35,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.35,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ15_WEST_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ15_WEST_PART_02,       !- Building Surface Name
    TZ22_EAST_PART_04_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.31,5.57,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.31,5.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.31,5.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.31,5.57,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ16_EAST_FAC_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ16_EAST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.48,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    1.48,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    2.58,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    2.58,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ16_NORTH_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ16_NORTH_PART_02,      !- Building Surface Name
    TZ17_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.77,2.1,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.77,2.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.77,3.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.77,3.3,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ16_WEST_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ16_WEST_PART_01,       !- Building Surface Name
    TZ22_EAST_PART_03_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.52,5.57,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.52,5.57,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.52,5.57,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.52,5.57,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ17_EAST_FAC_01_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ17_EAST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.05,-4.53,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    5.05,-4.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.25,-4.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.25,-4.53,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ17_EAST_FAC_01_DOOR_02,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ17_EAST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.95,-4.53,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.95,-4.53,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.15,-4.53,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.15,-4.53,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ17_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ17_SOUTH_PART_01,      !- Building Surface Name
    TZ16_NORTH_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-1.23,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.23,-7.21911419532262e-016,  !- X,Y,Z ==> Vertex 2 {m}
    0,-2.43,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-2.43,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ17_WEST_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ17_WEST_PART_01,       !- Building Surface Name
    TZ22_EAST_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.25,0,4.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.25,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.650000000000001,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.650000000000001,0,4.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ17_WEST_PART_01_DOOR_02,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ17_WEST_PART_01,       !- Building Surface Name
    TZ22_EAST_PART_02_DOOR_02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.35,0,4.6,  !- X,Y,Z ==> Vertex 1 {m}
    4.35,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.75,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.75,0,4.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ17_WEST_PART_01_DOOR_03,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ17_WEST_PART_01,       !- Building Surface Name
    TZ22_EAST_PART_02_DOOR_03,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    6.15,0,4.6,  !- X,Y,Z ==> Vertex 1 {m}
    6.15,0,7.21911419532262e-016,  !- X,Y,Z ==> Vertex 2 {m}
    4.85,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.85,0,4.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ18_EAST_FAC_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ18_EAST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.32,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.32,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.42,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.42,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ18_WEST_PART_01_DOOR,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ18_WEST_PART_01,       !- Building Surface Name
    TZ22_EAST_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.47,5.72,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.47,5.72,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.47,5.72,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.47,5.72,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ19_EAST_FAC_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ19_EAST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.75,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.75,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ19_NORTH_FAC_01_WIN_01,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ19_NORTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,4.56,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.56,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.61,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.61,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ19_NORTH_FAC_01_WIN_02,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ19_NORTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,1.3,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.3,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.35,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.35,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ19_SOUTH_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ19_SOUTH_PART_02,      !- Building Surface Name
    TZ22_NORTH_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.57,7.18,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.57,7.18,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.57,6.18,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.57,6.18,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ19_WEST_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ19_WEST_PART_02,       !- Building Surface Name
    TZ20_EAST_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.4,7.38,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4,7.38,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4,7.38,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4,7.38,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ20_EAST_FAC_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ20_EAST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.25,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.25,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.35,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.35,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ20_EAST_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ20_EAST_PART_01,       !- Building Surface Name
    TZ19_WEST_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.7,-0.280000000000001,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7,-0.280000000000001,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7,-0.280000000000001,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7,-0.280000000000001,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ20_NORTH_FAC_02_WIN_01,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ20_NORTH_FAC_02,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.35,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.35,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.3,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.3,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ20_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ20_SOUTH_PART_01,      !- Building Surface Name
    TZ21_NORTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7.32,1.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -7.32,1.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.32,0.199999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.32,0.199999999999999,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ21_NORTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ21_NORTH_PART_01,      !- Building Surface Name
    TZ20_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-1.58,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,-1.58,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.58,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.58,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ21_SOUTH_FAC_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ21_SOUTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.8,-0.200000000000002,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8,-0.200000000000002,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.8,-1.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.8,-1.1,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ21_WEST_FAC_01_DOOR_01,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ21_WEST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.88,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.88,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.78,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.78,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ21_WEST_FAC_01_DOOR_02,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ21_WEST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.53,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -1.53,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    -2.43,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    -2.43,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ21_WEST_FAC_01_DOOR_03,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ21_WEST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.179999999999997,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -0.179999999999997,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.08,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.08,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_EAST_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_EAST_PART_01,       !- Building Surface Name
    TZ18_WEST_PART_01_DOOR,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.14,-1.66,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -2.14,-1.66,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.14,-1.66,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.14,-1.66,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_EAST_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_EAST_PART_02,       !- Building Surface Name
    TZ17_WEST_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -8.89,-2.85,4.6,  !- X,Y,Z ==> Vertex 1 {m}
    -8.89,-2.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.29,-2.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.29,-2.85,4.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_EAST_PART_02_DOOR_02,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_EAST_PART_02,       !- Building Surface Name
    TZ17_WEST_PART_01_DOOR_02,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.79,-2.85,4.6,  !- X,Y,Z ==> Vertex 1 {m}
    -6.79,-2.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.19,-2.85,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.19,-2.85,4.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_EAST_PART_02_DOOR_03,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_EAST_PART_02,       !- Building Surface Name
    TZ17_WEST_PART_01_DOOR_03,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.69,-2.85,4.6,  !- X,Y,Z ==> Vertex 1 {m}
    -4.69,-2.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.39,-2.85,7.21911419532262e-016,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39,-2.85,4.6;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_EAST_PART_03_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_EAST_PART_03,       !- Building Surface Name
    TZ16_WEST_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.79,-1.81,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.79,-1.81,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.79,-1.81,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.79,-1.81,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_EAST_PART_04_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_EAST_PART_04,       !- Building Surface Name
    TZ15_WEST_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.58,-1.81,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.58,-1.81,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.58,-1.81,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.58,-1.81,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_NORTH_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_NORTH_PART_02,      !- Building Surface Name
    TZ19_SOUTH_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.33,-1.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.33,-1.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.33,-0.199999999999998,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.33,-0.199999999999998,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_SOUTH_PART_03_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_SOUTH_PART_03,      !- Building Surface Name
    TZ24_NORTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.63,-0.0999999999999989,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.63,-0.0999999999999989,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.63,-0.999999999999999,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.63,-0.999999999999999,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_WEST_PART_02_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_WEST_PART_02,       !- Building Surface Name
    TZ23_ESAT_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -13.14,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -13.14,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -14.04,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.04,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ23_ESAT_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ23_ESAT_PART_01,       !- Building Surface Name
    TZ22_WEST_PART_02_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.39,-4.03,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -2.39,-4.03,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49,-4.03,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49,-4.03,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ23_SOUTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ23_SOUTH_PART_01,      !- Building Surface Name
    TZ25_NORTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.84,-2.85,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -2.84,-2.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.84,-3.75,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.84,-3.75,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ23_WEST_FAC_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ23_WEST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.600000000000001,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -0.600000000000001,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    -1.7,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.7,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ24_NORTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ24_NORTH_PART_01,      !- Building Surface Name
    TZ22_SOUTH_PART_03_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-0.999999999999998,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,-0.999999999999998,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-0.0999999999999989,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-0.0999999999999989,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ24_SOUTH_FAC_01_WIN_01,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ24_SOUTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.26,-0.569999999999997,2.95,  !- X,Y,Z ==> Vertex 1 {m}
    -3.26,-0.569999999999997,2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.26,-1.17,2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.26,-1.17,2.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ25_NORTH_PART_01_DOOR_01,  !- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ25_NORTH_PART_01,      !- Building Surface Name
    TZ23_SOUTH_PART_01_DOOR_01,  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.4,-5.85,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.4,-5.85,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4,-4.95,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4,-4.95,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ25_SOUTH_FAC_01_WIN_01,!- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ25_SOUTH_FAC_01,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-2.15,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,-2.15,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,-3.35,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,-3.35,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ25_WEST_FAC_01_WIN_01, !- Name
    Window,                  !- Surface Type
    VENT_OFFICES,            !- Construction Name
    TZ25_WEST_FAC_01,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.9,0,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.9,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    1.7,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    1.7,0,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ22_WEST_FAC_02_DOOR_01,!- Name
    Door,                    !- Surface Type
    DOOR,                    !- Construction Name
    TZ22_WEST_FAC_03,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.12,0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.62,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.62,0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

  WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    MASS_TZ1,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_01,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ2,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_02,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ3,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_03,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ4,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_04,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ5,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_05,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ6,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_06,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ7,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_07,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ8,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_08,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ9,                !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_09,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ10,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_10,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ11,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_11,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ12,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_12,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ13,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_13,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ14,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_14,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ15,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_15,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ16,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_16,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ17,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_17,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ18,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_18,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ19,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_19,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ20,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_20,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ21,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_21,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ22,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_22,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ23,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_23,                   !- Zone or ZoneList Name
    65;                      !- Surface Area {m2}

  InternalMass,
    MASS_TZ24,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_24,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ25,               !- Name
    CONSTR_INTERNAL_MASS_TZ, !- Construction Name
    TZ_25,                   !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.44805582623512,-8.07921396040681,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.87969701394884,-9.65613739325356,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.9964196958768,-10.1423223534524,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.56477850816308,-8.56539892060564,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.0164146385214,-6.50229052756005,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.44805582623512,-8.07921396040681,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.56477850816308,-8.56539892060564,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    16.1331373204494,-6.98847548775889,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.7358147310549,-4.891524783305,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.24962977085606,-5.00824746523296,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.36635245278402,-5.4944324254318,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.85253741298286,-5.37770974350384,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.87969701394884,-9.65613739325356,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.39351205375,-9.77286007518152,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.51023473567797,-10.2590450353804,8.1;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.87969701394884,-9.65613739325356,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.51023473567797,-10.2590450353804,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.9964196958768,-10.1423223534524,8.1;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.43454555029991,18.9709117067569,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.04559758214084,18.8775335612145,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.54750511443107,16.7869382323595,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.93645308259014,16.8803163779019,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.93263801800968,21.0615070356119,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.54369004985061,20.9681288900695,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.04559758214084,18.8775335612145,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.43454555029991,18.9709117067569,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.4503119043082,21.3570768582285,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -1.53972560091464,20.6392323643715,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -1.44634745537227,20.2502843962124,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.54369004985057,20.9681288900694,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.53972560091464,20.6392323643715,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.52976310613749,19.9213878705146,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -4.43638496059512,19.5324399023555,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    -1.44634745537227,20.2502843962124,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.83925987246727,21.4504550037708,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.4503119043082,21.3570768582285,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.54369004985057,20.9681288900694,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.93263801800964,21.0615070356118,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.43638496059508,19.5324399023556,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.82533292875415,19.4390617568132,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -3.97092289704148,15.8801878481577,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    -3.58197492888241,15.9735659937001,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.58197492888241,15.9735659937001,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.97092289704148,15.8801878481577,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -3.1165128653288,12.3213139395023,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    -2.72756489716973,12.4146920850446,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.52976310613745,19.9213878705147,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.91871107429652,19.8280097249723,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -4.82533292875415,19.4390617568133,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    -4.43638496059508,19.5324399023556,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.602936621100806,12.9247702050698,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -2.72756489716972,12.4146920850446,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.63418675162735,12.0257441168855,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.509558475558436,12.5358222369107,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.52169165496811,13.434848325095,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.602936621100806,12.9247702050698,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -0.509558475558436,12.5358222369107,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.61506980051048,13.0459003569359,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.72756489716972,12.4146920850446,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.11651286532879,12.3213139395022,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -3.02313471978642,11.9323659713432,7.4;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.72756489716972,12.4146920850446,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    -3.02313471978642,11.9323659713432,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    -2.63418675162735,12.0257441168855,7.4;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 162,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.01192691906556,11.3928714922599,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.62297895090649,11.2994933467175,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.01983606946156,9.64646448204148,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.40878403762063,9.73984262758385,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.61506980051049,13.0459003569359,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.22612183235143,12.9525222113936,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.62297895090649,11.2994933467175,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.01192691906556,11.3928714922599,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.41186607363984,10.220740077127,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.41032505563023,9.98029135235545,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.5037032011726,9.59134338419638,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    4.5052442191822,9.83179210896798,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.41032505563023,9.98029135235545,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.01983606946156,9.64646448204148,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.11321421500393,9.25751651388241,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.5037032011726,9.59134338419638,7.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.4923216317981,6.15314227789585,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    13.0061366715993,6.03641959596789,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    16.0164146385214,-6.5022905275601,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    16.5025995987202,-6.38556784563214,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.482043664876,18.6918524014238,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.99585870467717,18.5751297194959,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    13.0061366715993,6.03641959596789,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    13.4923216317981,6.15314227789585,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 163,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.09747665652612,-1.26660352914828,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    2.74920329876574,-1.83037408286033,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    2.84258144430811,-2.2193220510194,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    5.19085480206849,-1.65555149730735,6.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.56068737550403,-3.49698549323775,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    3.17173940734496,-3.59036363878012,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.50556627765893,-4.98085262494879,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.894514245818,-4.88747447940642,6.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.23152941246718,-2.12594390547703,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    2.84258144430811,-2.2193220510194,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.17173940734496,-3.59036363878012,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.56068737550403,-3.49698549323775,6.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.05680204612743,-0.796211120978595,6.9,  !- X,Y,Z ==> Vertex 1 {m}
    5.09747665652612,-1.26660352914828,6.9,  !- X,Y,Z ==> Vertex 2 {m}
    5.19085480206849,-1.65555149730735,6.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.1501801916698,-1.18515908913767,6.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.0380880050799,10.6604214822612,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    12.1762384030916,9.4931946629816,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    13.8337004864686,2.58936822815813,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    18.695550088457,3.75659504743774,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.8337004864686,2.58936822815813,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    13.8337004864686,2.58936822815813,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    16.2646252874628,3.17298163779794,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    16.2646252874628,3.17298163779794,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    18.695550088457,3.75659504743774,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    18.695550088457,3.75659504743774,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    17.8668190467684,7.20850826484948,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    17.8668190467684,7.20850826484948,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.6071632040857,10.0768080726214,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    14.6071632040857,10.0768080726214,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    17.0380880050799,10.6604214822612,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    17.0380880050799,10.6604214822612,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.1762384030916,9.4931946629816,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    12.1762384030916,9.4931946629816,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    14.6071632040857,10.0768080726214,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    14.6071632040857,10.0768080726214,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.8668190467684,7.20850826484948,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    17.8668190467684,7.20850826484948,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    17.0380880050799,10.6604214822612,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    17.0380880050799,10.6604214822612,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.2646252874628,3.17298163779794,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    16.2646252874628,3.17298163779794,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    18.695550088457,3.75659504743774,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    18.695550088457,3.75659504743774,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.8337004864686,2.58936822815813,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    13.8337004864686,2.58936822815813,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.6812033352242,3.03291441948438,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.6812033352242,3.03291441948438,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    18.0635096401984,3.60485556093144,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    18.0635096401984,3.60485556093144,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.6955500884569,3.75659504743779,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.6955500884569,3.75659504743779,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    15.6812033352242,3.03291441948439,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    15.6812033352242,3.03291441948439,3,  !- X,Y,Z ==> Vertex 2 {m}
    16.2646252874628,3.17298163779794,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.2646252874628,3.17298163779794,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.2646252874628,3.17298163779794,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    16.2646252874628,3.17298163779794,3,  !- X,Y,Z ==> Vertex 2 {m}
    18.0635096401985,3.6048555609314,3,  !- X,Y,Z ==> Vertex 3 {m}
    18.0635096401985,3.6048555609314,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    18.695550088457,3.75659504743775,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    18.695550088457,3.75659504743775,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.5438106019507,4.38863549569624,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.5438106019507,4.38863549569624,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.9672005532265,6.79038919907851,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    17.9672005532265,6.79038919907851,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8668190467685,7.20850826484951,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.8668190467685,7.20850826484951,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.8668190467685,7.20850826484951,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    17.8668190467685,7.20850826484951,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.7804442621418,7.56828513539665,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.7804442621418,7.56828513539665,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    18.5438106019506,4.38863549569625,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    18.5438106019506,4.38863549569625,3,  !- X,Y,Z ==> Vertex 2 {m}
    17.9672005532265,6.7903891990785,3,  !- X,Y,Z ==> Vertex 3 {m}
    17.9672005532265,6.7903891990785,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.201499759779,9.97976253798286,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    17.201499759779,9.97976253798286,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.0380880050799,10.6604214822612,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.0380880050799,10.6604214822612,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.6193222806482,-6.87175280583097,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    16.0164146385214,-6.50229052756009,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    16.1331373204494,-6.98847548775893,8.1;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.5025995987203,-6.38556784563213,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    16.0164146385214,-6.50229052756009,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    16.6193222806482,-6.87175280583097,8.1;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    16.4060475568214,10.5086819957549,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    16.4060475568214,10.5086819957549,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.0380880050799,10.6604214822612,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.0380880050799,10.6604214822612,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    12.1762384030915,9.4931946629816,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    12.1762384030915,9.4931946629816,-6.13124820765999e-031,  !- X,Y,Z ==> Vertex 2 {m}
    14.0237412518471,9.93674085430785,6.13124820765988e-031,  !- X,Y,Z ==> Vertex 3 {m}
    14.0237412518471,9.93674085430785,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    17.7804442621417,7.56828513539661,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    17.7804442621417,7.56828513539661,3,  !- X,Y,Z ==> Vertex 2 {m}
    17.201499759779,9.97976253798284,3,  !- X,Y,Z ==> Vertex 3 {m}
    17.201499759779,9.97976253798284,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.6071632040857,10.0768080726214,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    14.6071632040857,10.0768080726214,3,  !- X,Y,Z ==> Vertex 2 {m}
    16.4060475568214,10.5086819957549,3,  !- X,Y,Z ==> Vertex 3 {m}
    16.4060475568214,10.5086819957549,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.0237412518471,9.93674085430789,3.4,  !- X,Y,Z ==> Vertex 1 {m}
    14.0237412518471,9.93674085430789,3,  !- X,Y,Z ==> Vertex 2 {m}
    14.6071632040857,10.0768080726214,3,  !- X,Y,Z ==> Vertex 3 {m}
    14.6071632040857,10.0768080726214,3.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.42035004549739,6.02010202100909,7.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.19362292778672,5.48551213777903,7.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.87397509096519,4.50376611134688,7.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.22414313674907,3.04521123075037,7.4,  !- X,Y,Z ==> Vertex 4 {m}
    3.95465481395703,2.31558619728262,7.4,  !- X,Y,Z ==> Vertex 5 {m}
    6.1813819316677,2.85017608051268,7.4;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    9.8791360227493,19.0613146796947,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    6.29109101648189,18.1999012870664,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    6.40781369840985,17.7137163268675,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.99585870467726,18.5751297194959,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.29109101648189,18.1999012870664,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.70304601021448,17.338487894438,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.81976869214244,16.8523029342392,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    6.40781369840985,17.7137163268675,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.06748732521404,16.7788454734336,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.06748732521404,16.7788454734336,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.93366120394227,16.9274744385291,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.93366120394227,16.9274744385291,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 104,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.93366120394227,16.9274744385291,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.93366120394227,16.9274744385291,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7998350826705,17.0761034036246,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7998350826705,17.0761034036246,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 105,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.93366120394227,16.9274744385291,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.93366120394227,16.9274744385291,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.78503223884679,16.7936483172573,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.78503223884679,16.7936483172573,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 106,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.08229016903775,17.0613005598008,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    -7.08229016903775,17.0613005598008,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.93366120394227,16.9274744385291,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.93366120394227,16.9274744385291,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 107,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.27192241665996,15.4411847875743,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.27192241665996,15.4411847875743,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.93366120394227,16.9274744385291,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.93366120394227,16.9274744385291,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 108,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.93366120394227,16.9274744385291,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.93366120394227,16.9274744385291,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    -5.59539999122458,18.4137640894839,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    -5.59539999122458,18.4137640894839,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 109,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.93366120394227,16.9274744385291,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -6.93366120394227,16.9274744385291,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    -5.44737155298746,15.5892132258114,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    -5.44737155298746,15.5892132258114,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 110,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.41995085489708,18.2657356512468,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -8.41995085489708,18.2657356512468,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    -6.93366120394227,16.9274744385291,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.93366120394227,16.9274744385291,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 111,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.171238868515885,-10.505102449917,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.171238868515885,-10.505102449917,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0374127472441153,-10.3564734848215,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0374127472441153,-10.3564734848215,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 112,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.0374127472441153,-10.3564734848215,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0374127472441153,-10.3564734848215,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0964133740276538,-10.207844519726,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0964133740276538,-10.207844519726,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 113,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.0374127472441153,-10.3564734848215,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0374127472441153,-10.3564734848215,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.111216217851366,-10.4902996060933,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.111216217851366,-10.4902996060933,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 114,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.186041712339596,-10.2226473635497,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.186041712339596,-10.2226473635497,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0374127472441153,-10.3564734848215,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0374127472441153,-10.3564734848215,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 115,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.37567395996181,-11.8427631357763,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -1.37567395996181,-11.8427631357763,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0374127472441153,-10.3564734848215,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0374127472441153,-10.3564734848215,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 116,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.0374127472441153,-10.3564734848215,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0374127472441153,-10.3564734848215,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.30084846547357,-8.87018383386671,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.30084846547357,-8.87018383386671,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 117,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.0374127472441153,-10.3564734848215,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.0374127472441153,-10.3564734848215,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.4488769037107,-11.6947346975392,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.4488769037107,-11.6947346975392,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 118,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.52370239819893,-9.01821227210383,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -1.52370239819893,-9.01821227210383,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    -0.0374127472441153,-10.3564734848215,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.0374127472441153,-10.3564734848215,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 119,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.9730024593717,-20.3622679054674,9.75,  !- X,Y,Z ==> Vertex 1 {m}
    8.89480055009481,-21.5814363182049,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    8.89480055009481,-21.5814363182049,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.0040186460677,-23.4758454458957,3.4,  !- X,Y,Z ==> Vertex 4 {m}
    1.0040186460677,-23.4758454458957,-4.51194637207672e-017,  !- X,Y,Z ==> Vertex 5 {m}
    28.7749035726252,-16.8086458541706,1.22250043299718e-030,  !- X,Y,Z ==> Vertex 6 {m}
    28.7749035726252,-16.8086458541706,5.94059358544758;  !- X,Y,Z ==> Vertex 7 {m}

  Shading:Building:Detailed,
    Shading Surface 120,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.2686135902696,-1.49375019895117,9,  !- X,Y,Z ==> Vertex 1 {m}
    31.2686135902696,-1.49375019895117,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 2 {m}
    31.2219245174985,-1.29927621487163,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 3 {m}
    31.2219245174985,-1.29927621487163,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 121,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.2219245174985,-1.29927621487163,9,  !- X,Y,Z ==> Vertex 1 {m}
    31.2219245174985,-1.29927621487163,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 2 {m}
    31.1752354447273,-1.1048022307921,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 3 {m}
    31.1752354447273,-1.1048022307921,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 122,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.2219245174985,-1.29927621487163,9,  !- X,Y,Z ==> Vertex 1 {m}
    31.2219245174985,-1.29927621487163,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 2 {m}
    31.0274505334189,-1.34596528764282,1.56539585879795e-034,  !- X,Y,Z ==> Vertex 3 {m}
    31.0274505334189,-1.34596528764282,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 123,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.416398501578,-1.25258714210045,9,  !- X,Y,Z ==> Vertex 1 {m}
    31.416398501578,-1.25258714210045,1.56539585879795e-034,  !- X,Y,Z ==> Vertex 2 {m}
    31.2219245174985,-1.29927621487163,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 3 {m}
    31.2219245174985,-1.29927621487163,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 124,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.2219245174985,-1.29927621487163,12,  !- X,Y,Z ==> Vertex 1 {m}
    31.2219245174985,-1.29927621487163,9,  !- X,Y,Z ==> Vertex 2 {m}
    29.2771846767031,-1.76616694258348,9,  !- X,Y,Z ==> Vertex 3 {m}
    29.2771846767031,-1.76616694258348,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 125,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.6888152452103,-3.24401605566698,12,  !- X,Y,Z ==> Vertex 1 {m}
    31.6888152452103,-3.24401605566698,9,  !- X,Y,Z ==> Vertex 2 {m}
    31.2219245174985,-1.29927621487163,9,  !- X,Y,Z ==> Vertex 3 {m}
    31.2219245174985,-1.29927621487163,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 126,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    33.1666643582938,-0.832385487159791,12,  !- X,Y,Z ==> Vertex 1 {m}
    33.1666643582938,-0.832385487159791,9,  !- X,Y,Z ==> Vertex 2 {m}
    31.2219245174985,-1.29927621487163,9,  !- X,Y,Z ==> Vertex 3 {m}
    31.2219245174985,-1.29927621487163,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 127,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    31.2219245174985,-1.29927621487163,12,  !- X,Y,Z ==> Vertex 1 {m}
    31.2219245174985,-1.29927621487163,9,  !- X,Y,Z ==> Vertex 2 {m}
    30.7550337897866,0.645463625923707,9,  !- X,Y,Z ==> Vertex 3 {m}
    30.7550337897866,0.645463625923707,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 128,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.5334877685747,14.0641685274117,9,  !- X,Y,Z ==> Vertex 1 {m}
    27.5334877685747,14.0641685274117,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 2 {m}
    27.4867986958036,14.2586425114912,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 3 {m}
    27.4867986958036,14.2586425114912,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 129,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.4867986958036,14.2586425114912,9,  !- X,Y,Z ==> Vertex 1 {m}
    27.4867986958036,14.2586425114912,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 2 {m}
    27.4401096230324,14.4531164955707,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 3 {m}
    27.4401096230324,14.4531164955707,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 130,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.4867986958036,14.2586425114912,9,  !- X,Y,Z ==> Vertex 1 {m}
    27.4867986958036,14.2586425114912,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 2 {m}
    27.292324711724,14.21195343872,1.56539585879795e-034,  !- X,Y,Z ==> Vertex 3 {m}
    27.292324711724,14.21195343872,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 131,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.6812726798831,14.3053315842624,9,  !- X,Y,Z ==> Vertex 1 {m}
    27.6812726798831,14.3053315842624,1.56539585879795e-034,  !- X,Y,Z ==> Vertex 2 {m}
    27.4867986958036,14.2586425114912,-9.66100121120162e-019,  !- X,Y,Z ==> Vertex 3 {m}
    27.4867986958036,14.2586425114912,9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 132,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.4867986958036,14.2586425114912,12,  !- X,Y,Z ==> Vertex 1 {m}
    27.4867986958036,14.2586425114912,9,  !- X,Y,Z ==> Vertex 2 {m}
    25.5420588550082,13.7917517837794,9,  !- X,Y,Z ==> Vertex 3 {m}
    25.5420588550082,13.7917517837794,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 133,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.9536894235154,12.3139026706958,12,  !- X,Y,Z ==> Vertex 1 {m}
    27.9536894235154,12.3139026706958,9,  !- X,Y,Z ==> Vertex 2 {m}
    27.4867986958036,14.2586425114912,9,  !- X,Y,Z ==> Vertex 3 {m}
    27.4867986958036,14.2586425114912,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 134,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    29.4315385365989,14.725533239203,12,  !- X,Y,Z ==> Vertex 1 {m}
    29.4315385365989,14.725533239203,9,  !- X,Y,Z ==> Vertex 2 {m}
    27.4867986958036,14.2586425114912,9,  !- X,Y,Z ==> Vertex 3 {m}
    27.4867986958036,14.2586425114912,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 135,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    27.4867986958036,14.2586425114912,12,  !- X,Y,Z ==> Vertex 1 {m}
    27.4867986958036,14.2586425114912,9,  !- X,Y,Z ==> Vertex 2 {m}
    27.0199079680917,16.2033823522865,9,  !- X,Y,Z ==> Vertex 3 {m}
    27.0199079680917,16.2033823522865,12;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 136,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.6552882073659,-9.40010605626612,2,  !- X,Y,Z ==> Vertex 1 {m}
    14.6552882073659,-9.40010605626612,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.6000280481612,-8.93321532855428,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.6000280481612,-8.93321532855428,2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 137,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.738178446173,-10.1004421478339,2,  !- X,Y,Z ==> Vertex 1 {m}
    11.738178446173,-10.1004421478339,8.14306402579815e-033,  !- X,Y,Z ==> Vertex 2 {m}
    13.6829182869683,-9.63355142012203,-8.14306402579814e-033,  !- X,Y,Z ==> Vertex 3 {m}
    13.6829182869683,-9.63355142012203,2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    10.3653209829481,19.1780373616226,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.8791360227493,19.0613146796947,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.99585870467726,18.5751297194958,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.4820436648761,18.6918524014238,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 138,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.589746800470848,5.73928453428953,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.589746800470848,5.73928453428953,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.723572921742617,5.88791349938501,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.723572921742617,5.88791349938501,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 139,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.723572921742617,5.88791349938501,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.723572921742617,5.88791349938501,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.857399043014386,6.03654246448049,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.857399043014386,6.03654246448049,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 140,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.723572921742617,5.88791349938501,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.723572921742617,5.88791349938501,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.872201886838099,5.75408737811324,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.872201886838099,5.75408737811324,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 141,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.574943956647136,6.02173962065678,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.574943956647136,6.02173962065678,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.723572921742617,5.88791349938501,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.723572921742617,5.88791349938501,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 142,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.614688290975071,4.4016238484302,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.614688290975071,4.4016238484302,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.723572921742617,5.88791349938501,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.723572921742617,5.88791349938501,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.723572921742617,5.88791349938501,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.723572921742617,5.88791349938501,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.0618341344603,7.37420315033983,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.0618341344603,7.37420315033983,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.723572921742617,5.88791349938501,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.723572921742617,5.88791349938501,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.20986257269743,4.54965228666732,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.20986257269743,4.54965228666732,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 145,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.762716729212197,7.2261747121027,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.762716729212197,7.2261747121027,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.723572921742617,5.88791349938501,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.723572921742617,5.88791349938501,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 146,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.99965900059366,1.32358903185962,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.99965900059366,1.32358903185962,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.13348512186543,1.4722179969551,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.13348512186543,1.4722179969551,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 147,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.13348512186543,1.4722179969551,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.13348512186543,1.4722179969551,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.2673112431372,1.62084696205058,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.2673112431372,1.62084696205058,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 148,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.13348512186543,1.4722179969551,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.13348512186543,1.4722179969551,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.28211408696091,1.33839187568333,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.28211408696091,1.33839187568333,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 149,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.98485615676995,1.60604411822687,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.98485615676995,1.60604411822687,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.13348512186543,1.4722179969551,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.13348512186543,1.4722179969551,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 150,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.795223909147739,-0.0140716539997108,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.795223909147739,-0.0140716539997108,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.13348512186543,1.4722179969551,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.13348512186543,1.4722179969551,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 151,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.13348512186543,1.4722179969551,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.13348512186543,1.4722179969551,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.47174633458312,2.95850764790991,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.47174633458312,2.95850764790991,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 152,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.13348512186543,1.4722179969551,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    2.13348512186543,1.4722179969551,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.61977477282024,0.133956784237411,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.61977477282024,0.133956784237411,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 153,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.647195470910618,2.81047920967279,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.647195470910618,2.81047920967279,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.13348512186543,1.4722179969551,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.13348512186543,1.4722179969551,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 154,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.984989642362596,-0.371924503834476,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.984989642362596,-0.371924503834476,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.11881576363437,-0.223295538738994,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.11881576363437,-0.223295538738994,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 155,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.11881576363437,-0.223295538738994,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.11881576363437,-0.223295538738994,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.25264188490613,-0.0746665736435129,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.25264188490613,-0.0746665736435129,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 156,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.11881576363437,-0.223295538738994,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.11881576363437,-0.223295538738994,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.26744472872985,-0.357121660010763,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.26744472872985,-0.357121660010763,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 157,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.970186798538885,-0.089469417467225,6.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.970186798538885,-0.089469417467225,3.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.11881576363437,-0.223295538738994,3.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.11881576363437,-0.223295538738994,6.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 158,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.219445449083325,-1.70958518969381,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.219445449083325,-1.70958518969381,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.11881576363437,-0.223295538738994,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.11881576363437,-0.223295538738994,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 159,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.11881576363437,-0.223295538738994,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.11881576363437,-0.223295538738994,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.45707697635206,1.26299411221582,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.45707697635206,1.26299411221582,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 160,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.11881576363437,-0.223295538738994,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    1.11881576363437,-0.223295538738994,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    2.60510541458918,-1.56155675145668,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.60510541458918,-1.56155675145668,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 161,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -0.367473887320446,1.1149656739787,9.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.367473887320446,1.1149656739787,6.4,  !- X,Y,Z ==> Vertex 2 {m}
    1.11881576363437,-0.223295538738994,6.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.11881576363437,-0.223295538738994,9.4;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.81976869214242,16.8523029342392,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.33358373194358,16.7355802523112,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.83028189838267,6.33608395365813,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.31646685858151,6.45280663558609,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.31646685858151,6.45280663558609,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.83028189838267,6.33608395365813,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    7.32698006482176,-4.06341234499498,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    7.8131650250206,-3.94668966306702,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.70304601021447,17.338487894438,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.21686105001563,17.22176521251,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.33358373194359,16.7355802523112,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.81976869214243,16.8523029342392,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    4.47303605697435,-4.23437608405058,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.7358147310549,-4.891524783305,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.85253741298286,-5.37770974350384,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.58975873890231,-4.72056104424942,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.2102573828938,-3.57722738479616,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.47303605697435,-4.23437608405058,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.58975873890231,-4.72056104424942,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    7.32698006482176,-4.063412344995,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.85253741298286,-5.37770974350384,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.36635245278402,-5.4944324254318,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.87993225326705,-7.63364625030668,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.36611721346589,-7.51692356837872,8.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.36611721346589,-7.51692356837872,8.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.87993225326705,-7.63364625030668,8.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.39351205375008,-9.77286007518156,8.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.87969701394892,-9.6561373932536,8.1;  !- X,Y,Z ==> Vertex 4 {m}

!Shading:Building:Detailed,
!    Pv_surface,              !- Name
!    ,                        !- Transmittance Schedule Name
!    4,                       !- Number of Vertices
!    -2.461095281049,         !- Vertex 1 X-coordinate {m}
!    8.936336673095,          !- Vertex 1 Y-coordinate {m}
!    17.709434849632,         !- Vertex 1 Z-coordinate {m}
!    -2.461095281049,         !- Vertex 2 X-coordinate {m}
!    3.000000000000,          !- Vertex 2 Y-coordinate {m}
!    14.000000000000,         !- Vertex 2 Z-coordinate {m}
!    7.538904718951,          !- Vertex 3 X-coordinate {m}
!    3.000000000000,          !- Vertex 3 Y-coordinate {m}
!    14.000000000000,         !- Vertex 3 Z-coordinate {m}
!    7.538904718951,          !- Vertex 4 X-coordinate {m}
!    8.936336673095,          !- Vertex 4 Y-coordinate {m}
!    17.709434849632;         !- Vertex 4 Z-coordinate {m}

  Shading:Building:Detailed,
    Pv_surface,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,0,12.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,10,12.1,  !- X,Y,Z ==> Vertex 2 {m}
    6.32,10,15.1,  !- X,Y,Z ==> Vertex 3 {m}
    6.32,0,15.1;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ1,             !- Name
    TZ_01,                   !- Zone Name
    On,                      !- Schedule Name
    75,                      !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ2,             !- Name
    TZ_02,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ3,             !- Name
    TZ_03,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ4,             !- Name
    TZ_04,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ5,             !- Name
    TZ_05,                   !- Zone Name
    On,                      !- Schedule Name
    250,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ6,             !- Name
    TZ_06,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ7,             !- Name
    TZ_07,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ8,             !- Name
    TZ_08,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ9,             !- Name
    TZ_09,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ10,            !- Name
    TZ_10,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ11,            !- Name
    TZ_11,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ12,            !- Name
    TZ_12,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ13,            !- Name
    TZ_13,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ14,            !- Name
    TZ_14,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ15,            !- Name
    TZ_15,                   !- Zone Name
    On,                      !- Schedule Name
    500,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ16,            !- Name
    TZ_16,                   !- Zone Name
    On,                      !- Schedule Name
    350,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ17,            !- Name
    TZ_17,                   !- Zone Name
    On,                      !- Schedule Name
    500,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ18,            !- Name
    TZ_18,                   !- Zone Name
    On,                      !- Schedule Name
    350,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ19,            !- Name
    TZ_19,                   !- Zone Name
    On,                      !- Schedule Name
    500,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ20,            !- Name
    TZ_20,                   !- Zone Name
    On,                      !- Schedule Name
    500,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ21,            !- Name
    TZ_21,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ22,            !- Name
    TZ_22,                   !- Zone Name
    On,                      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ23,            !- Name
    TZ_23,                   !- Zone Name
    On,                      !- Schedule Name
    250,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ24,            !- Name
    TZ_24,                   !- Zone Name
    On,                      !- Schedule Name
    100,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    INFILTR_TZ25,            !- Name
    TZ_25,                   !- Zone Name
    On,                      !- Schedule Name
    400,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    TZ_01 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_02 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_03 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_16 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_15 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_25 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_17 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_04 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_05 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
