    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_06 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_07 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_18 Design Specification Outdoor Air Object,  !- Name
    Maximum,                 !- Outdoor Air Method
    0.008333,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000833,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_19 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ_20 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    _Avialibility_FCU-TOTEE10H;  !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    TZ_01 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_02 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_03 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_16 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_15 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_25 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_17 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_04 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_05 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_06 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_07 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_18 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_19 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ_20 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PHOTOVOLTAIC ===========

  Generator:Photovoltaic,
    PVpanels,                !- Name
    Pv_surface,              !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    15percentEffPVh83Area,   !- Module Performance Name
    Decoupled,  !- Heat Transfer Integration Mode
    14,                      !- Number of Series Strings in Parallel {dimensionless}
    3;                       !- Number of Modules in Series {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:SIMPLE ===========

  PhotovoltaicPerformance:Simple,
    15percentEffPVh83Area,   !- Name
    0.83,                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.158;                   !- Value for Cell Efficiency if Fixed

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

  ElectricLoadCenter:Generators,
    Generator List,          !- Name
    PVpanels,                !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    10750.0,                 !- Generator 1 Rated Electric Power Output {W}
    On 24/7,                 !- Generator 1 Availability Schedule Name
    ;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

  ElectricLoadCenter:Distribution,
    PV Electric Load Center, !- Name
    Generator List,          !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0.0,                     !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    AlternatingCurrent,      !- Electrical Buss Type
    ,                        !- Inverter Name
    ;                        !- Electrical Storage Object Name

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    TZ_01,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0100,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_01 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_01 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_02,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0100,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_02 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_02 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_03,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_03 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_03 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_16,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    29.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0090,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_16 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_16 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_15,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    29.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0090,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_15 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_15 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_25,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_25 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_25 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_17,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0100,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_17 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_17 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_04,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0100,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_04 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_04 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_05,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0100,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_05 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_05 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_06,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0100,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_06 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_06 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_07,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    29.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0090,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_07 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_07 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_18,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    31.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0070,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0100,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_18 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_18 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_19,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_19 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_19 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ_20,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ_20 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ_20 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    HW Boiler Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.40,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    CHW Chiller Loop,        !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.10,                    !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    TZ_01 Thermostat,        !- Name
    TZ_01,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_01 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_02 Thermostat,        !- Name
    TZ_02,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_02 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_03 Thermostat,        !- Name
    TZ_03,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_03 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_16 Thermostat,        !- Name
    TZ_16,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_16 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_15 Thermostat,        !- Name
    TZ_15,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_15 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_25 Thermostat,        !- Name
    TZ_25,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_25 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_17 Thermostat,        !- Name
    TZ_17,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_17 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_04 Thermostat,        !- Name
    TZ_04,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_04 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_05 Thermostat,        !- Name
    TZ_05,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_05 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_06 Thermostat,        !- Name
    TZ_06,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_06 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_07 Thermostat,        !- Name
    TZ_07,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_07 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_18 Thermostat,        !- Name
    TZ_18,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_18 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_19 Thermostat,        !- Name
    TZ_19,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_19 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_20 Thermostat,        !- Name
    TZ_20,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_20 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_08 Thermostat,        !- Name
    TZ_08,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_08 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_09 Thermostat,        !- Name
    TZ_09,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_09 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_10 Thermostat,        !- Name
    TZ_10,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_10 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_11 Thermostat,        !- Name
    TZ_11,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_11 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_12 Thermostat,        !- Name
    TZ_12,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_12 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_13 Thermostat,        !- Name
    TZ_13,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_13 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_14 Thermostat,        !- Name
    TZ_14,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_14 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_21 Thermostat,        !- Name
    TZ_21,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_21 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_22 Thermostat,        !- Name
    TZ_22,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_22 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_23 Thermostat,        !- Name
    TZ_23,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_23 Dual SP;           !- Control 1 Name

  ZoneControl:Thermostat,
    TZ_24 Thermostat,        !- Name
    TZ_24,                   !- Zone or ZoneList Name
    Zone Control Type Sched HTG_and_CLG,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ_24 Dual SP;           !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

  ThermostatSetpoint:DualSetpoint,
    TZ_01 Dual SP,           !- Name
    TZ_01_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_01_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_01_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z01_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_02 Dual SP,           !- Name
    TZ_02_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_02_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_02_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z02_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_03 Dual SP,           !- Name
    TZ_03_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_03_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_03_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z03_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_16 Dual SP,           !- Name
    TZ_16_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_16_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_16_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z16_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_15 Dual SP,           !- Name
    TZ_15_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_15_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_15_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z15_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_25 Dual SP,           !- Name
    TZ_25_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_25_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_25_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z25_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_17 Dual SP,           !- Name
    TZ_17_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_17_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_17_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z17_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_04 Dual SP,           !- Name
    TZ_04_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_04_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_04_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z04_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_05 Dual SP,           !- Name
    TZ_05_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_05_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_05_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z05_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    heating_onoff_sp,        !- Schedule Name
    Any number,              !- Schedule Type Limits Names
    Bd_Heating_onoff_sp,     !- FMU Variable Name
    1.0;                     !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    cooling_onoff_sp,        !- Schedule Name
    Any number,              !- Schedule Type Limits Names
    Bd_Cooling_onoff_sp,     !- FMU Variable Name
    1.0;                     !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_06 Dual SP,           !- Name
    TZ_06_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_06_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_06_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z06_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_07 Dual SP,           !- Name
    TZ_07_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_07_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_07_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z07_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_18 Dual SP,           !- Name
    TZ_18_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_18_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_18_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z18_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_19 Dual SP,           !- Name
    TZ_19_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_19_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_19_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z19_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_20 Dual SP,           !- Name
    TZ_20_Setpoint,          !- Heating Setpoint Temperature Schedule Name
    TZ_20_Setpoint;          !- Cooling Setpoint Temperature Schedule Name

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ_20_Setpoint,          !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Z20_T_Thermostat_sp,     !- FMU Variable Name
    20;                      !- Initial Value

  ThermostatSetpoint:DualSetpoint,
    TZ_08 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_09 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_10 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_11 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_12 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_13 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_14 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_21 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_22 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_23 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ_24 Dual SP,           !- Name
    HTG_Setpoint,            !- Heating Setpoint Temperature Schedule Name
    CLG_Setpoint;            !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_01 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_01 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_02 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_02 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_03 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_03 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_04 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_04 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_05 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_05 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_06 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_06 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_07 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_07 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_08 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_08 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_09 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_09 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_10 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_10 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_11 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_11 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_12 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_12 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_13 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_13 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_14 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_14 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_15 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_15 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_16 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_16 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_17 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_17 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_18 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_18 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_19 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_19 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_20 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_20 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_21 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_21 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_22 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_22 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_23 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_23 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_24 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_24 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    TZ_25 Ideal Loads Air System,  !- Name
    Off,                     !- Availability Schedule Name
    TZ_25 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    0,                       !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

  ZoneHVAC:FourPipeFanCoil,
    TZ_01 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_01 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_01 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_01 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_01 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_01 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_01 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_02 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_02 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_02 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_02 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_02 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_02 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_02 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_03 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13505,                 !- Maximum Supply Air Flow Rate {m3/s}
    0.35,                    !- Low Speed Supply Air Flow Ratio
    0.8371,                  !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_03 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_03 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_03 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_03 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_03 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_03 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_03 Fan Coil Unit 1,   !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13505,                 !- Maximum Supply Air Flow Rate {m3/s}
    0.35,                    !- Low Speed Supply Air Flow Ratio
    0.8371,                  !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_03 Fan Coil Unit 1 Return,  !- Air Inlet Node Name
    TZ_03 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_03 Fan Coil Unit 1 Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_03 Fan Coil Unit 1 Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_03 Fan Coil Unit 1 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_03 Fan Coil Unit 1 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_16 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13505,                 !- Maximum Supply Air Flow Rate {m3/s}
    0.35,                    !- Low Speed Supply Air Flow Ratio
    0.8371,                  !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_16 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_16 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_16 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_16 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_16 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_16 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_15 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13505,                 !- Maximum Supply Air Flow Rate {m3/s}
    0.35,                    !- Low Speed Supply Air Flow Ratio
    0.8371,                  !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_15 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_15 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_15 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_15 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_15 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_15 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_25 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_25 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_25 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_25 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_25 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_25 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_25 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_25 Fan Coil Unit 1,   !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_25 Fan Coil Unit 1 Return,  !- Air Inlet Node Name
    TZ_25 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_25 Fan Coil Unit 1 Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_25 Fan Coil Unit 1 Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_25 Fan Coil Unit 1 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_25 Fan Coil Unit 1 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_17 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_17 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_17 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_17 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_17 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_17 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_17 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_17 Fan Coil Unit 1,   !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_17 Fan Coil Unit 1 Return,  !- Air Inlet Node Name
    TZ_17 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_17 Fan Coil Unit 1 Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_17 Fan Coil Unit 1 Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_17 Fan Coil Unit 1 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_17 Fan Coil Unit 1 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_04 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_04 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_04 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_04 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_04 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_04 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_04 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_05 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.75,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.6111,                  !- Low Speed Supply Air Flow Ratio
    0.7641,                  !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_05 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_05 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_05 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_05 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_05 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_05 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_06 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.386111111111111,       !- Maximum Supply Air Flow Rate {m3/s}
    0.611510791366906,       !- Low Speed Supply Air Flow Ratio
    0.79136690647482,        !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_06 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_06 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_06 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_06 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_06 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_06 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_07 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13505,                 !- Maximum Supply Air Flow Rate {m3/s}
    0.35,                    !- Low Speed Supply Air Flow Ratio
    0.8371,                  !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_07 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_07 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_07 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_07 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_07 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_07 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_18 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_18 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_18 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_18 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_18 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_18 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_18 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_19 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_19 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_19 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_19 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_19 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_19 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_19 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_19 Fan Coil Unit 1,   !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13,                    !- Maximum Supply Air Flow Rate {m3/s}
    0.325,                   !- Low Speed Supply Air Flow Ratio
    0.82,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_19 Fan Coil Unit 1 Return,  !- Air Inlet Node Name
    TZ_19 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_19 Fan Coil Unit 1 Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_19 Fan Coil Unit 1 Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_19 Fan Coil Unit 1 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_19 Fan Coil Unit 1 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_20 Fan Coil Unit,     !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13505,                 !- Maximum Supply Air Flow Rate {m3/s}
    0.35,                    !- Low Speed Supply Air Flow Ratio
    0.8371,                  !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_20 Fan Coil Unit Return,  !- Air Inlet Node Name
    TZ_20 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_20 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_20 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_20 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_20 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    TZ_20 Fan Coil Unit 1,   !- Name
    On 24/7,                 !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    0.13505,                 !- Maximum Supply Air Flow Rate {m3/s}
    0.35,                    !- Low Speed Supply Air Flow Ratio
    0.8371,                  !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    TZ_20 Fan Coil Unit 1 Return,  !- Air Inlet Node Name
    TZ_20 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    TZ_20 Fan Coil Unit 1 Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    TZ_20 Fan Coil Unit 1 Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    TZ_20 Fan Coil Unit 1 Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    TZ_20 Fan Coil Unit 1 Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    TZ_01 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_01 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_01 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_02 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_02 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_02 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_03 Equipment,         !- Name
    UniformLoad,             !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_03 Fan Coil Unit,     !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    TZ_03 Fan Coil Unit 1,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 3 Object Type
    TZ_03 Ideal Loads Air System,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_16 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_16 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_16 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_15 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_15 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_15 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_25 Equipment,         !- Name
    UniformLoad,             !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_25 Fan Coil Unit,     !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    TZ_25 Fan Coil Unit 1,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 3 Object Type
    TZ_25 Ideal Loads Air System,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_17 Equipment,         !- Name
    UniformLoad,             !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_17 Fan Coil Unit,     !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    TZ_17 Fan Coil Unit 1,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 3 Object Type
    TZ_17 Ideal Loads Air System,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_04 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_04 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_04 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_05 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_05 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_05 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_06 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_06 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_06 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_07 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_07 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_07 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_18 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_18 Fan Coil Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    TZ_18 Ideal Loads Air System,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_19 Equipment,         !- Name
    UniformLoad,             !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_19 Fan Coil Unit,     !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    TZ_19 Fan Coil Unit 1,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 3 Object Type
    TZ_19 Ideal Loads Air System,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_20 Equipment,         !- Name
    UniformLoad,             !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    TZ_20 Fan Coil Unit,     !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    TZ_20 Fan Coil Unit 1,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 3 Object Type
    TZ_20 Ideal Loads Air System,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_08 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_08 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_09 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_09 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_10 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_10 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_11 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_11 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_12 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_12 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_13 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_13 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_14 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_14 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_21 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_21 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_22 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_22 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_23 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_23 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ_24 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    TZ_24 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    TZ_01,                   !- Zone Name
    TZ_01 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_01 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_01 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_01 Zone Air Node,     !- Zone Air Node Name
    TZ_01 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_02,                   !- Zone Name
    TZ_02 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_02 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_02 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_02 Zone Air Node,     !- Zone Air Node Name
    TZ_02 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_03,                   !- Zone Name
    TZ_03 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_03 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_03 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_03 Zone Air Node,     !- Zone Air Node Name
    TZ_03 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_16,                   !- Zone Name
    TZ_16 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_16 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_16 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_16 Zone Air Node,     !- Zone Air Node Name
    TZ_16 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_15,                   !- Zone Name
    TZ_15 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_15 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_15 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_15 Zone Air Node,     !- Zone Air Node Name
    TZ_15 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_25,                   !- Zone Name
    TZ_25 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_25 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_25 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_25 Zone Air Node,     !- Zone Air Node Name
    TZ_25 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_17,                   !- Zone Name
    TZ_17 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_17 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_17 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_17 Zone Air Node,     !- Zone Air Node Name
    TZ_17 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_04,                   !- Zone Name
    TZ_04 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_04 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_04 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_04 Zone Air Node,     !- Zone Air Node Name
    TZ_04 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_05,                   !- Zone Name
    TZ_05 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_05 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_05 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_05 Zone Air Node,     !- Zone Air Node Name
    TZ_05 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_06,                   !- Zone Name
    TZ_06 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_06 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_06 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_06 Zone Air Node,     !- Zone Air Node Name
    TZ_06 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_07,                   !- Zone Name
    TZ_07 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_07 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_07 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_07 Zone Air Node,     !- Zone Air Node Name
    TZ_07 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_18,                   !- Zone Name
    TZ_18 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_18 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_18 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_18 Zone Air Node,     !- Zone Air Node Name
    TZ_18 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_19,                   !- Zone Name
    TZ_19 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_19 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_19 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_19 Zone Air Node,     !- Zone Air Node Name
    TZ_19 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_20,                   !- Zone Name
    TZ_20 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_20 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    TZ_20 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ_20 Zone Air Node,     !- Zone Air Node Name
    TZ_20 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_08,                   !- Zone Name
    TZ_08 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_08 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_08 Zone Air Node,     !- Zone Air Node Name
    TZ_08 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_09,                   !- Zone Name
    TZ_09 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_09 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_09 Zone Air Node,     !- Zone Air Node Name
    TZ_09 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_10,                   !- Zone Name
    TZ_10 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_10 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_10 Zone Air Node,     !- Zone Air Node Name
    TZ_10 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_11,                   !- Zone Name
    TZ_11 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_11 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_11 Zone Air Node,     !- Zone Air Node Name
    TZ_11 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_12,                   !- Zone Name
    TZ_12 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_12 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_12 Zone Air Node,     !- Zone Air Node Name
    TZ_12 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_13,                   !- Zone Name
    TZ_13 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_13 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_13 Zone Air Node,     !- Zone Air Node Name
    TZ_13 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_14,                   !- Zone Name
    TZ_14 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_14 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_14 Zone Air Node,     !- Zone Air Node Name
    TZ_14 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_21,                   !- Zone Name
    TZ_21 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_21 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_21 Zone Air Node,     !- Zone Air Node Name
    TZ_21 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_22,                   !- Zone Name
    TZ_22 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_22 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_22 Zone Air Node,     !- Zone Air Node Name
    TZ_22 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_23,                   !- Zone Name
    TZ_23 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_23 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_23 Zone Air Node,     !- Zone Air Node Name
    TZ_23 Return Outlet;     !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ_24,                   !- Zone Name
    TZ_24 Equipment,         !- Zone Conditioning Equipment List Name
    TZ_24 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ_24 Zone Air Node,     !- Zone Air Node Name
    TZ_24 Return Outlet;     !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    TZ_01 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246.00,                  !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_01 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_01 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_02 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246.00,                  !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_02 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_02 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_03 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    216.00,                  !- Pressure Rise {Pa}
    0.13505,                 !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    TZ_03 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_03 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_03 Fan Coil Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    216.00,                  !- Pressure Rise {Pa}
    0.13505,                 !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    TZ_03 Fan Coil Unit 1 Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_03 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_16 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    216.00,                  !- Pressure Rise {Pa}
    0.13505,                 !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    TZ_16 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_16 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_15 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    216.00,                  !- Pressure Rise {Pa}
    0.13505,                 !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    TZ_15 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_15 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_25 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246,                     !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_25 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_25 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_25 Fan Coil Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246,                     !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_25 Fan Coil Unit 1 Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_25 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_17 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246.00,                  !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_17 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_17 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_17 Fan Coil Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246.00,                  !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_17 Fan Coil Unit 1 Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_17 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_04 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246.00,                  !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_04 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_04 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_05 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.75,                    !- Fan Total Efficiency
    249.00,                  !- Pressure Rise {Pa}
    0.275,                   !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_05 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_05 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_06 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.612000,                !- Fan Total Efficiency
    247.00,                  !- Pressure Rise {Pa}
    0.38611,                 !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ_06 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_06 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_07 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    216.00,                  !- Pressure Rise {Pa}
    0.13505,                 !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    TZ_07 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_07 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_18 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246.00,                  !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_18 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_18 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_19 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246.00,                  !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_19 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_19 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_19 Fan Coil Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    246.00,                  !- Pressure Rise {Pa}
    0.13,                    !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.4,                     !- Motor In Airstream Fraction
    TZ_19 Fan Coil Unit 1 Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_19 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_20 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    216.00,                  !- Pressure Rise {Pa}
    0.13505,                 !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    TZ_20 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_20 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    TZ_20 Fan Coil Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    216.00,                  !- Pressure Rise {Pa}
    0.13505,                 !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    TZ_20 Fan Coil Unit 1 Mixed Air Outlet,  !- Air Inlet Node Name
    TZ_20 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    _Fan_Power_inF_Flow,     !- Fan Power Ratio Function of Speed Ratio Curve Name
    _Fan_Efficiency_inF_Flow,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    TZ_17 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_17 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_17 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_17 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_17 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_04 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_04 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_04 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_04 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_04 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_05 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000285,                !- Design Water Flow Rate {m3/s}
    0.275,                   !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    11.3,                    !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0055,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_05 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_05 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_05 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_05 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_06 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000344,                !- Design Water Flow Rate {m3/s}
    0.386000,                !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    11.7,                    !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0081,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_06 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_06 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_06 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_06 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_07 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000143,                !- Design Water Flow Rate {m3/s}
    0.13505,                 !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12.25,                   !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.006,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_07 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_07 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_07 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_07 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_18 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_18 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_18 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_18 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_18 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_19 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_19 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_19 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_19 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_19 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_20 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000143,                !- Design Water Flow Rate {m3/s}
    0.13505,                 !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12.25,                   !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.006,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_20 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_20 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_20 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_20 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_01 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_01 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_01 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_01 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_01 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_02 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_02 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_02 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_02 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_02 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_03 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000143,                !- Design Water Flow Rate {m3/s}
    0.13505,                 !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12.25,                   !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.006,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_03 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_03 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_03 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_03 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_16 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000143,                !- Design Water Flow Rate {m3/s}
    0.13505,                 !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12.25,                   !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.006,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_16 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_16 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_16 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_16 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_15 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000143,                !- Design Water Flow Rate {m3/s}
    0.13505,                 !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12.25,                   !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.006,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_15 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_15 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_15 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_15 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_25 Fan Coil Unit Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_25 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_25 Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_25 Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_25 Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_17 Fan Coil Unit 1 Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_17 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_17 Fan Coil Unit 1 Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_17 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_17 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_03 Fan Coil Unit 1 Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000143,                !- Design Water Flow Rate {m3/s}
    0.13505,                 !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12.25,                   !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.006,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_03 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_03 Fan Coil Unit 1 Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_03 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_03 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_25 Fan Coil Unit 1 Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_25 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_25 Fan Coil Unit 1 Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_25 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_25 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_19 Fan Coil Unit 1 Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000174,                !- Design Water Flow Rate {m3/s}
    0.13,                    !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12,                      !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.00725,                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_19 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_19 Fan Coil Unit 1 Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_19 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_19 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

  Coil:Cooling:Water,
    TZ_20 Fan Coil Unit 1 Cooling Coil,  !- Name
    cooling_onoff_sp,        !- Availability Schedule Name
    0.000143,                !- Design Water Flow Rate {m3/s}
    0.13505,                 !- Design Air Flow Rate {m3/s}
    6.75,                    !- Design Inlet Water Temperature {C}
    32,                      !- Design Inlet Air Temperature {C}
    12.25,                   !- Design Outlet Air Temperature {C}
    0.0081,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.006,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    TZ_20 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_20 Fan Coil Unit 1 Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_20 Fan Coil Unit 1 Supply Fan Outlet,  !- Air Inlet Node Name
    TZ_20 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    TZ_17 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_17 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_17 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_17 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_17 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_04 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_04 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_04 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_04 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_04 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_05 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    131.2,                   !- U-Factor Times Area Value {W/K}
    0.0006,                  !- Maximum Water Flow Rate {m3/s}
    TZ_05 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_05 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_05 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_05 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    4320,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    58.2,                    !- Rated Outlet Water Temperature {C}
    32.4,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_06 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    167.1,                   !- U-Factor Times Area Value {W/K}
    0.000333,                !- Maximum Water Flow Rate {m3/s}
    TZ_06 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_06 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_06 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_06 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    5400,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    56.1,                    !- Rated Outlet Water Temperature {C}
    31.5,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_07 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    49.6,                    !- U-Factor Times Area Value {W/K}
    0.000217,                !- Maximum Water Flow Rate {m3/s}
    TZ_07 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_07 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_07 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_07 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1700,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    58.1,                    !- Rated Outlet Water Temperature {C}
    29.6,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_18 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_18 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_18 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_18 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_18 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_19 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_19 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_19 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_19 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_19 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_20 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    49.6,                    !- U-Factor Times Area Value {W/K}
    0.000217,                !- Maximum Water Flow Rate {m3/s}
    TZ_20 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_20 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_20 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_20 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1700,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    58.1,                    !- Rated Outlet Water Temperature {C}
    29.6,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_01 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_01 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_01 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_01 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_01 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_02 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_02 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_02 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_02 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_02 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_03 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    49.6,                    !- U-Factor Times Area Value {W/K}
    0.000217,                !- Maximum Water Flow Rate {m3/s}
    TZ_03 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_03 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_03 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_03 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1700,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    58.1,                    !- Rated Outlet Water Temperature {C}
    29.6,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_16 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    49.6,                    !- U-Factor Times Area Value {W/K}
    0.000217,                !- Maximum Water Flow Rate {m3/s}
    TZ_16 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_16 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_16 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_16 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1700,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    58.1,                    !- Rated Outlet Water Temperature {C}
    29.6,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_15 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    49.6,                    !- U-Factor Times Area Value {W/K}
    0.000217,                !- Maximum Water Flow Rate {m3/s}
    TZ_15 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_15 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_15 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_15 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1700,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    58.1,                    !- Rated Outlet Water Temperature {C}
    29.6,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_25 Fan Coil Unit Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_25 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_25 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_25 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_25 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_17 Fan Coil Unit 1 Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    TZ_17 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_17 Fan Coil Unit 1 Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_17 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_17 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    56.23,                   !- Rated Outlet Water Temperature {C}
    31.81,                   !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_03 Fan Coil Unit 1 Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    49.6,                    !- U-Factor Times Area Value {W/K}
    0.000217,                !- Maximum Water Flow Rate {m3/s}
    TZ_03 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_03 Fan Coil Unit 1 Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_03 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_03 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1700,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    58.1,                    !- Rated Outlet Water Temperature {C}
    29.6,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_25 Fan Coil Unit 1 Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_25 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_25 Fan Coil Unit 1 Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_25 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_25 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_19 Fan Coil Unit 1 Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    82.26,                   !- U-Factor Times Area Value {W/K}
    0.00025,                 !- Maximum Water Flow Rate {m3/s}
    TZ_19 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_19 Fan Coil Unit 1 Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_19 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_19 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    2700.00,                 !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    57.4,                    !- Rated Outlet Water Temperature {C}
    31.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    TZ_20 Fan Coil Unit 1 Heating Coil,  !- Name
    heating_onoff_sp,        !- Availability Schedule Name
    49.6,                    !- U-Factor Times Area Value {W/K}
    0.000217,                !- Maximum Water Flow Rate {m3/s}
    TZ_20 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    TZ_20 Fan Coil Unit 1 Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    TZ_20 Fan Coil Unit 1 Cooling Coil Outlet,  !- Air Inlet Node Name
    TZ_20 Fan Coil Unit 1 Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1700,                    !- Rated Capacity {W}
    60,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    58.1,                    !- Rated Outlet Water Temperature {C}
    29.6,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    TZ_01 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_01 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_01 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_01 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_01 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_02 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_02 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_02 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_02 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_02 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_03 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_03 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_03 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_03 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_03 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_16 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_16 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_16 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_16 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_16 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_15 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_15 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_15 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_15 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_15 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_25 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_25 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_25 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_25 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_25 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_17 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_17 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_17 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_17 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_17 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_17 Fan Coil Unit 1 Outdoor Air Mixer,  !- Name
    TZ_17 Fan Coil Unit 1 Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_17 Fan Coil Unit 1 Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_17 Fan Coil Unit 1 Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_17 Fan Coil Unit 1 Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_04 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_04 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_04 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_04 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_04 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_05 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_05 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_05 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_05 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_05 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_06 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_06 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_06 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_06 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_06 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_07 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_07 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_07 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_07 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_07 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_18 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_18 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_18 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_18 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_18 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_19 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_19 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_19 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_19 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_19 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_20 Fan Coil Unit Outdoor Air Mixer,  !- Name
    TZ_20 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_20 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_20 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_20 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_03 Fan Coil Unit 1 Outdoor Air Mixer,  !- Name
    TZ_03 Fan Coil Unit 1 Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_03 Fan Coil Unit 1 Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_03 Fan Coil Unit 1 Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_03 Fan Coil Unit 1 Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_25 Fan Coil Unit 1 Outdoor Air Mixer,  !- Name
    TZ_25 Fan Coil Unit 1 Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_25 Fan Coil Unit 1 Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_25 Fan Coil Unit 1 Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_25 Fan Coil Unit 1 Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_19 Fan Coil Unit 1 Outdoor Air Mixer,  !- Name
    TZ_19 Fan Coil Unit 1 Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_19 Fan Coil Unit 1 Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_19 Fan Coil Unit 1 Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_19 Fan Coil Unit 1 Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    TZ_20 Fan Coil Unit 1 Outdoor Air Mixer,  !- Name
    TZ_20 Fan Coil Unit 1 Mixed Air Outlet,  !- Mixed Air Node Name
    TZ_20 Fan Coil Unit 1 Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    TZ_20 Fan Coil Unit 1 Air Relief Node Name,  !- Relief Air Stream Node Name
    TZ_20 Fan Coil Unit 1 Return;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    HW Boiler Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Boiler Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HW Boiler Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HW Boiler Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    HW Boiler Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Boiler Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HW Boiler Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Boiler Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_03 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_03 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_03 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_03 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_25 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_25 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_25 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_25 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_03 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_03 Fan Coil Unit 1 Heating Coil,  !- Component 1 Name
    TZ_03 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_03 Fan Coil Unit 1 Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_25 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_25 Fan Coil Unit 1 Heating Coil,  !- Component 1 Name
    TZ_25 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_25 Fan Coil Unit 1 Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_01 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_01 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_01 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_01 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_02 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_02 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_02 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_02 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_16 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_16 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_16 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_16 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_15 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_15 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_15 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_15 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_17 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_17 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_17 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_17 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_17 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_17 Fan Coil Unit 1 Heating Coil,  !- Component 1 Name
    TZ_17 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_17 Fan Coil Unit 1 Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_19 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_19 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_19 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_19 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_20 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_20 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_20 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_20 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_19 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_19 Fan Coil Unit 1 Heating Coil,  !- Component 1 Name
    TZ_19 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_19 Fan Coil Unit 1 Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_20 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_20 Fan Coil Unit 1 Heating Coil,  !- Component 1 Name
    TZ_20 Fan Coil Unit 1 Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_20 Fan Coil Unit 1 Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_04 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_04 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_04 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_04 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_05 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_05 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_05 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_05 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_06 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_06 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_06 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_06 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_07 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_07 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_07 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_07 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_18 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    TZ_18 Fan Coil Unit Heating Coil,  !- Component 1 Name
    TZ_18 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_18 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HW Boiler Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Boiler Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HW Boiler Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Boiler Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    HW Boiler Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Boiler Loop Supply Pump,  !- Component 1 Name
    HW Boiler Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HW Boiler Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HW Boiler Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Boiler Loop Supply Side Bypass Pipe,  !- Component 1 Name
    HW Boiler Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Boiler Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Boiler HW Boiler Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Boiler Water Inlet Node, !- Component 1 Inlet Node Name
    Boiler Water Outlet Node;!- Component 1 Outlet Node Name

  Branch,
    HW Boiler Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Boiler Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HW Boiler Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Boiler Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Chiller Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    CHW Chiller Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    CHW Chiller Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Chiller Loop Demand Side Bypass Pipe,  !- Component 1 Name
    CHW Chiller Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Chiller Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_01 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_01 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_01 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_01 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_02 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_02 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_02 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_02 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_16 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_16 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_16 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_16 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_15 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_15 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_15 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_15 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_03 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_03 Fan Coil Unit 1 Cooling Coil,  !- Component 1 Name
    TZ_03 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_03 Fan Coil Unit 1 Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_25 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_25 Fan Coil Unit 1 Cooling Coil,  !- Component 1 Name
    TZ_25 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_25 Fan Coil Unit 1 Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_03 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_03 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_03 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_03 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_25 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_25 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_25 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_25 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_17 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_17 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_17 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_17 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_17 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_17 Fan Coil Unit 1 Cooling Coil,  !- Component 1 Name
    TZ_17 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_17 Fan Coil Unit 1 Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_04 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_04 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_04 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_04 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_05 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_05 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_05 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_05 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_06 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_06 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_06 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_06 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_07 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_07 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_07 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_07 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_18 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_18 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_18 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_18 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_19 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_19 Fan Coil Unit 1 Cooling Coil,  !- Component 1 Name
    TZ_19 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_19 Fan Coil Unit 1 Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_20 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_20 Fan Coil Unit 1 Cooling Coil,  !- Component 1 Name
    TZ_20 Fan Coil Unit 1 Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_20 Fan Coil Unit 1 Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_19 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_19 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_19 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_19 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    TZ_20 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    TZ_20 Fan Coil Unit Cooling Coil,  !- Component 1 Name
    TZ_20 Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    TZ_20 Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Chiller Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Chiller Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Chiller Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CHW Chiller Loop Supply Pump,  !- Component 1 Name
    CHW Chiller Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    CHW Chiller Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Chiller Loop Supply Side Bypass Pipe,  !- Component 1 Name
    CHW Chiller Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Chiller Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller CHW Chiller Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller CHW Inlet Node,  !- Component 1 Inlet Node Name
    Chiller CHW Outlet Node; !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Chiller Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Chiller Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Chiller Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    HW Boiler Loop Demand Side Branches,  !- Name
    HW Boiler Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HW Boiler Loop Demand Side Bypass Branch,  !- Branch 2 Name
    TZ_03 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 3 Name
    TZ_25 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 4 Name
    TZ_03 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 5 Name
    TZ_25 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 6 Name
    TZ_01 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 7 Name
    TZ_02 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 8 Name
    TZ_16 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 9 Name
    TZ_15 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 10 Name
    TZ_17 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 11 Name
    TZ_17 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 12 Name
    TZ_19 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 13 Name
    TZ_20 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 14 Name
    TZ_19 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 15 Name
    TZ_20 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 16 Name
    TZ_04 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 17 Name
    TZ_05 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 18 Name
    TZ_06 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 19 Name
    TZ_07 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 20 Name
    TZ_18 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Branch 21 Name
    HW Boiler Loop Demand Side Outlet Branch;  !- Branch 22 Name

  BranchList,
    HW Boiler Loop Supply Side Branches,  !- Name
    HW Boiler Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HW Boiler Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Boiler HW Boiler Loop Supply Side Branch,  !- Branch 3 Name
    HW Boiler Loop Supply Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    CHW Chiller Loop Demand Side Branches,  !- Name
    CHW Chiller Loop Demand Side Inlet Branch,  !- Branch 1 Name
    CHW Chiller Loop Demand Side Bypass Branch,  !- Branch 2 Name
    TZ_01 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 3 Name
    TZ_02 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 4 Name
    TZ_16 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 5 Name
    TZ_15 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 6 Name
    TZ_03 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 7 Name
    TZ_25 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 8 Name
    TZ_03 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 9 Name
    TZ_25 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 10 Name
    TZ_17 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 11 Name
    TZ_17 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 12 Name
    TZ_04 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 13 Name
    TZ_05 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 14 Name
    TZ_06 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 15 Name
    TZ_07 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 16 Name
    TZ_18 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 17 Name
    TZ_19 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 18 Name
    TZ_20 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 19 Name
    TZ_19 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 20 Name
    TZ_20 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Branch 21 Name
    CHW Chiller Loop Demand Side Outlet Branch;  !- Branch 22 Name

  BranchList,
    CHW Chiller Loop Supply Side Branches,  !- Name
    CHW Chiller Loop Supply Side Inlet Branch,  !- Branch 1 Name
    CHW Chiller Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Chiller CHW Chiller Loop Supply Side Branch,  !- Branch 3 Name
    CHW Chiller Loop Supply Side Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    HW Boiler Loop Demand Splitter,  !- Name
    HW Boiler Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HW Boiler Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    TZ_03 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 2 Name
    TZ_25 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 3 Name
    TZ_03 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 4 Name
    TZ_25 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 5 Name
    TZ_01 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 6 Name
    TZ_02 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 7 Name
    TZ_16 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 8 Name
    TZ_15 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 9 Name
    TZ_17 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 10 Name
    TZ_17 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 11 Name
    TZ_19 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 12 Name
    TZ_20 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 13 Name
    TZ_19 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 14 Name
    TZ_20 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 15 Name
    TZ_04 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 16 Name
    TZ_05 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 17 Name
    TZ_06 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 18 Name
    TZ_07 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Outlet Branch 19 Name
    TZ_18 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch;  !- Outlet Branch 20 Name

  Connector:Splitter,
    HW Boiler Loop Supply Splitter,  !- Name
    HW Boiler Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HW Boiler Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Boiler HW Boiler Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    CHW Chiller Loop Demand Splitter,  !- Name
    CHW Chiller Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    CHW Chiller Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    TZ_01 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 2 Name
    TZ_02 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 3 Name
    TZ_16 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 4 Name
    TZ_15 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 5 Name
    TZ_03 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 6 Name
    TZ_25 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 7 Name
    TZ_03 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 8 Name
    TZ_25 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 9 Name
    TZ_17 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 10 Name
    TZ_17 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 11 Name
    TZ_04 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 12 Name
    TZ_05 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 13 Name
    TZ_06 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 14 Name
    TZ_07 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 15 Name
    TZ_18 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 16 Name
    TZ_19 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 17 Name
    TZ_20 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 18 Name
    TZ_19 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Outlet Branch 19 Name
    TZ_20 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch;  !- Outlet Branch 20 Name

  Connector:Splitter,
    CHW Chiller Loop Supply Splitter,  !- Name
    CHW Chiller Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    CHW Chiller Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Chiller CHW Chiller Loop Supply Side Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    HW Boiler Loop Demand Mixer,  !- Name
    HW Boiler Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    TZ_03 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 1 Name
    TZ_25 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 2 Name
    HW Boiler Loop Demand Side Bypass Branch,  !- Inlet Branch 3 Name
    TZ_03 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 4 Name
    TZ_25 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 5 Name
    TZ_01 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 6 Name
    TZ_02 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 7 Name
    TZ_16 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 8 Name
    TZ_15 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 9 Name
    TZ_17 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 10 Name
    TZ_17 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 11 Name
    TZ_04 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 12 Name
    TZ_05 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 13 Name
    TZ_06 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 14 Name
    TZ_07 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 15 Name
    TZ_18 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 16 Name
    TZ_19 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 17 Name
    TZ_20 Fan Coil Unit 1 Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 18 Name
    TZ_19 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch,  !- Inlet Branch 19 Name
    TZ_20 Fan Coil Unit Heating Coil HW Boiler Loop Demand Side Branch;  !- Inlet Branch 20 Name

  Connector:Mixer,
    HW Boiler Loop Supply Mixer,  !- Name
    HW Boiler Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Boiler HW Boiler Loop Supply Side Branch,  !- Inlet Branch 1 Name
    HW Boiler Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    CHW Chiller Loop Demand Mixer,  !- Name
    CHW Chiller Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    TZ_03 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 1 Name
    TZ_25 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 2 Name
    CHW Chiller Loop Demand Side Bypass Branch,  !- Inlet Branch 3 Name
    TZ_03 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 4 Name
    TZ_25 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 5 Name
    TZ_01 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 6 Name
    TZ_02 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 7 Name
    TZ_16 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 8 Name
    TZ_15 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 9 Name
    TZ_17 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 10 Name
    TZ_17 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 11 Name
    TZ_19 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 12 Name
    TZ_20 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 13 Name
    TZ_19 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 14 Name
    TZ_20 Fan Coil Unit 1 Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 15 Name
    TZ_04 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 16 Name
    TZ_05 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 17 Name
    TZ_06 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 18 Name
    TZ_07 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch,  !- Inlet Branch 19 Name
    TZ_18 Fan Coil Unit Cooling Coil CHW Chiller Loop Demand Side Branch;  !- Inlet Branch 20 Name

  Connector:Mixer,
    CHW Chiller Loop Supply Mixer,  !- Name
    CHW Chiller Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Chiller CHW Chiller Loop Supply Side Branch,  !- Inlet Branch 1 Name
    CHW Chiller Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    HW Boiler Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Boiler Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Boiler Loop Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    HW Boiler Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Boiler Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Boiler Loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    CHW Chiller Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Chiller Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Chiller Loop Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    CHW Chiller Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Chiller Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Chiller Loop Supply Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    TZ_01 Air Inlet Node List,  !- Name
    TZ_01 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_01 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_01 Air Exhaust Node List,  !- Name
    TZ_01 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_02 Air Inlet Node List,  !- Name
    TZ_02 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_02 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_02 Air Exhaust Node List,  !- Name
    TZ_02 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_16 Air Inlet Node List,  !- Name
    TZ_16 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_16 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_16 Air Exhaust Node List,  !- Name
    TZ_16 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_15 Air Inlet Node List,  !- Name
    TZ_15 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_15 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_15 Air Exhaust Node List,  !- Name
    TZ_15 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_17 Air Inlet Node List,  !- Name
    TZ_17 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_17 Fan Coil Unit 1 Supply Outlet,  !- Node 2 Name
    TZ_17 Ideal Loads Supply Inlet;  !- Node 3 Name

  NodeList,
    TZ_17 Air Exhaust Node List,  !- Name
    TZ_17 Fan Coil Unit Return,  !- Node 1 Name
    TZ_17 Fan Coil Unit 1 Return;  !- Node 2 Name

  NodeList,
    TZ_04 Air Inlet Node List,  !- Name
    TZ_04 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_04 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_04 Air Exhaust Node List,  !- Name
    TZ_04 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_05 Air Inlet Node List,  !- Name
    TZ_05 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_05 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_05 Air Exhaust Node List,  !- Name
    TZ_05 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_06 Air Inlet Node List,  !- Name
    TZ_06 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_06 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_06 Air Exhaust Node List,  !- Name
    TZ_06 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_07 Air Inlet Node List,  !- Name
    TZ_07 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_07 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_07 Air Exhaust Node List,  !- Name
    TZ_07 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_18 Air Inlet Node List,  !- Name
    TZ_18 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_18 Ideal Loads Supply Inlet;  !- Node 2 Name

  NodeList,
    TZ_18 Air Exhaust Node List,  !- Name
    TZ_18 Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    TZ_03 Air Inlet Node List,  !- Name
    TZ_03 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_03 Fan Coil Unit 1 Supply Outlet,  !- Node 2 Name
    TZ_03 Ideal Loads Supply Inlet;  !- Node 3 Name

  NodeList,
    TZ_03 Air Exhaust Node List,  !- Name
    TZ_03 Fan Coil Unit Return,  !- Node 1 Name
    TZ_03 Fan Coil Unit 1 Return;  !- Node 2 Name

  NodeList,
    TZ_25 Air Inlet Node List,  !- Name
    TZ_25 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_25 Fan Coil Unit 1 Supply Outlet,  !- Node 2 Name
    TZ_25 Ideal Loads Supply Inlet;  !- Node 3 Name

  NodeList,
    TZ_25 Air Exhaust Node List,  !- Name
    TZ_25 Fan Coil Unit Return,  !- Node 1 Name
    TZ_25 Fan Coil Unit 1 Return;  !- Node 2 Name

  NodeList,
    TZ_19 Air Inlet Node List,  !- Name
    TZ_19 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_19 Fan Coil Unit 1 Supply Outlet,  !- Node 2 Name
    TZ_19 Ideal Loads Supply Inlet;  !- Node 3 Name

  NodeList,
    TZ_19 Air Exhaust Node List,  !- Name
    TZ_19 Fan Coil Unit Return,  !- Node 1 Name
    TZ_19 Fan Coil Unit 1 Return;  !- Node 2 Name

  NodeList,
    TZ_20 Air Inlet Node List,  !- Name
    TZ_20 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    TZ_20 Fan Coil Unit 1 Supply Outlet,  !- Node 2 Name
    TZ_20 Ideal Loads Supply Inlet;  !- Node 3 Name

  NodeList,
    TZ_20 Air Exhaust Node List,  !- Name
    TZ_20 Fan Coil Unit Return,  !- Node 1 Name
    TZ_20 Fan Coil Unit 1 Return;  !- Node 2 Name

  NodeList,
    HW Boiler Loop Setpoint Manager Node List,  !- Name
    HW Boiler Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    CHW Chiller Loop Setpoint Manager Node List,  !- Name
    CHW Chiller Loop Supply Side Outlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    Chiller Outdoor Air Condenser Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_01 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_02 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_16 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_15 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_17 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_17 Fan Coil Unit 1 Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_04 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_05 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_06 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_07 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_18 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_03 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_03 Fan Coil Unit 1 Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_25 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_25 Fan Coil Unit 1 Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_19 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_19 Fan Coil Unit 1 Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_20 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    TZ_20 Fan Coil Unit 1 Outdoor Air Node Name;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    HW Boiler Loop Demand Side Inlet Branch Pipe,  !- Name
    HW Boiler Loop Demand Side Inlet,  !- Inlet Node Name
    HW Boiler Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Boiler Loop Demand Side Bypass Pipe,  !- Name
    HW Boiler Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Boiler Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Boiler Loop Demand Side Outlet Branch Pipe,  !- Name
    HW Boiler Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Boiler Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Boiler Loop Supply Side Bypass Pipe,  !- Name
    HW Boiler Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Boiler Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HW Boiler Loop Supply Side Outlet Branch Pipe,  !- Name
    HW Boiler Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Boiler Loop Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    CHW Chiller Loop Demand Side Inlet Branch Pipe,  !- Name
    CHW Chiller Loop Demand Side Inlet,  !- Inlet Node Name
    CHW Chiller Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    CHW Chiller Loop Demand Side Bypass Pipe,  !- Name
    CHW Chiller Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Chiller Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CHW Chiller Loop Demand Side Outlet Branch Pipe,  !- Name
    CHW Chiller Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Chiller Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    CHW Chiller Loop Supply Side Bypass Pipe,  !- Name
    CHW Chiller Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Chiller Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CHW Chiller Loop Supply Side Outlet Branch Pipe,  !- Name
    CHW Chiller Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Chiller Loop Supply Side Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    HW Boiler Loop Supply Pump,  !- Name
    HW Boiler Loop Supply Side Inlet,  !- Inlet Node Name
    HW Boiler Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.0029333333,            !- Design Maximum Flow Rate {m3/s}
    0.00,                    !- Design Pump Head {Pa}
    0.00,                    !- Design Power Consumption {W}
    1.00,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    CHW Chiller Loop Supply Pump,  !- Name
    CHW Chiller Loop Supply Side Inlet,  !- Inlet Node Name
    CHW Chiller Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.002944,                !- Design Maximum Flow Rate {m3/s}
    0.00,                    !- Design Pump Head {Pa}
    0.00,                    !- Design Power Consumption {W}
    1.00,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

  Boiler:HotWater,
    Boiler,                  !- Name
    Diesel,                  !- Fuel Type
    93000.00,                !- Nominal Capacity {W}
    0.74,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    _Burner_Efficiency,      !- Normalized Boiler Efficiency Curve Name
    0.00303333,              !- Design Water Flow Rate {m3/s}
    0.47,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    Boiler Water Inlet Node, !- Boiler Water Inlet Node Name
    Boiler Water Outlet Node,!- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    100.00,                  !- Parasitic Electric Load {W}
    1.00;                    !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

  Chiller:Electric:EIR,
    Chiller,                 !- Name
    62250,                   !- Reference Capacity {W}
    15,                      !- Reference COP {W/W}
    7.00,                    !- Reference Leaving Chilled Water Temperature {C}
    35.00,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.002944,                !- Reference Chilled Water Flow Rate {m3/s}
    9.54,                    !- Reference Condenser Fluid Flow Rate {m3/s}
    Chiller_0252T_CAPFT,     !- Cooling Capacity Function of Temperature Curve Name
    Chiller_0252T_EIRcop,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.15,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chiller CHW Inlet Node,  !- Chilled Water Inlet Node Name
    Chiller CHW Outlet Node, !- Chilled Water Outlet Node Name
    Chiller Outdoor Air Condenser Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.04,                    !- Condenser Fan Power Ratio {W/W}
    0.96,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    4.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00;                    !- Condenser Heat Recovery Relative Capacity Fraction

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    HW Boiler Loop,          !- Name
    UserDefinedFluidType,    !- Fluid Type
    HW Boiler Loop Glycol Concentration,  !- User Defined Fluid Type
    HW Boiler Loop Operation,!- Plant Equipment Operation Scheme Name
    HW Boiler Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10.00,                   !- Minimum Loop Temperature {C}
    0.00293333,              !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    0.489020,                !- Plant Loop Volume {m3}
    HW Boiler Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    HW Boiler Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    HW Boiler Loop Supply Side Branches,  !- Plant Side Branch List Name
    HW Boiler Loop Supply Side Connectors,  !- Plant Side Connector List Name
    HW Boiler Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    HW Boiler Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    HW Boiler Loop Demand Side Branches,  !- Demand Side Branch List Name
    HW Boiler Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HW Boiler Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    CHW Chiller Loop,        !- Name
    UserDefinedFluidType,    !- Fluid Type
    CHW Chiller Loop Glycol Concentration,  !- User Defined Fluid Type
    CHW Chiller Loop Operation,  !- Plant Equipment Operation Scheme Name
    CHW Chiller Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    70,                      !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.002944,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    0.49827915,              !- Plant Loop Volume {m3}
    CHW Chiller Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    CHW Chiller Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    CHW Chiller Loop Supply Side Branches,  !- Plant Side Branch List Name
    CHW Chiller Loop Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Chiller Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    CHW Chiller Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    CHW Chiller Loop Demand Side Branches,  !- Demand Side Branch List Name
    CHW Chiller Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    CHW Chiller Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    HW Boiler Loop Scheme 1 Range 1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name

  PlantEquipmentList,
    CHW Chiller Loop Scheme 1 Range 1 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller;                 !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    CHW Chiller Loop Scheme 1,  !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    CHW Chiller Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    HW Boiler Loop Scheme 1, !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    HW Boiler Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    HW Boiler Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW Boiler Loop Scheme 1, !- Control Scheme 1 Name
    heating_onoff_sp;        !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    CHW Chiller Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CHW Chiller Loop Scheme 1,  !- Control Scheme 1 Name
    cooling_onoff_sp;        !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    HW Boiler Loop Availability,  !- Name
    heating_onoff_sp;        !- Schedule Name

  AvailabilityManager:Scheduled,
    CHW Chiller Loop Availability,  !- Name
    cooling_onoff_sp;        !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    HW Boiler Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HW Boiler Loop Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    CHW Chiller Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CHW Chiller Loop Availability;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    HW Boiler Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    _HW flow setpoint temp: Always 70.0 C,  !- Schedule Name
    HW Boiler Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CHW Chiller Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    _CHW flow setpoint temp: Always 7.0 C,  !- Schedule Name
    CHW Chiller Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

  Curve:Linear,
    _Fan_Power_inF_Flow,     !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 x
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Linear,
    _Fan_Efficiency_inF_Flow,!- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 x
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Linear,
    _Burner_Efficiency,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP EIRFPLR,  !- Name
    0.4803352,               !- Coefficient1 Constant
    0.5158862,               !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    PumpUseFPLR,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

  Curve:Cubic,
    PartLoadCurveForGasHeatingCoil,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    SteamUseFPLR,            !- Name
    0.18892,                 !- Coefficient1 Constant
    0.968044,                !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -.5034,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    SteamFCondTemp,          !- Name
    0.712019,                !- Coefficient1 Constant
    -.00478,                 !- Coefficient2 x
    0.000864,                !- Coefficient3 x**2
    -.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    CAPfCOND,                !- Name
    0.245507,                !- Coefficient1 Constant
    0.023614,                !- Coefficient2 x
    0.0000278,               !- Coefficient3 x**2
    0.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    25,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    CAPfEVAP,                !- Name
    0.690571,                !- Coefficient1 Constant
    0.065571,                !- Coefficient2 x
    -.00289,                 !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    ConstFGenCorrTemp,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP CAPFT,  !- Name
    -0.0493032625,           !- Coefficient1 Constant
    0.045655848,             !- Coefficient2 x
    0.0017513942,            !- Coefficient3 x**2
    0.0680502468,            !- Coefficient4 y
    -0.0011350123,           !- Coefficient5 y**2
    -0.001319409,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    10,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Biquadratic,
    ElectricEIRChiller York YCAL0022EE 65.8kW/2.9COP EIRFT,  !- Name
    -0.4329264228,           !- Coefficient1 Constant
    -0.0040498445,           !- Coefficient2 x
    0.0024474325,            !- Coefficient3 x**2
    0.0608312394,            !- Coefficient4 y
    -0.0003026405,           !- Coefficient5 y**2
    -0.0016471278,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    10,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Biquadratic,
    Chiller_0252T_CAPFT,     !- Name
    0.94235866227698,        !- Coefficient1 Constant
    0.046522766465557,       !- Coefficient2 x
    -.000115955473098,       !- Coefficient3 x**2
    0.000966438689402,       !- Coefficient4 y
    -.00015273318625,        !- Coefficient5 y**2
    -.000442470215854,       !- Coefficient6 x*y
    6,                       !- Minimum Value of x
    11,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    46,                      !- Maximum Value of y
    0.818181818,             !- Minimum Curve Output
    1.24512987,              !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    Chiller_0252T_EIRFT,     !- Name
    -.476793498123217,       !- Coefficient1 Constant
    0.111711314654033,       !- Coefficient2 x
    0.00320197044335,        !- Coefficient3 x**2
    0.070440410429391,       !- Coefficient4 y
    0.000061093398844,       !- Coefficient5 y**2
    -.008411179562724,       !- Coefficient6 x*y
    6,                       !- Minimum Value of x
    11,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    46,                      !- Maximum Value of y
    0.334975369,             !- Minimum Curve Output
    1.24137931,              !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    Chiller_0252T_EIRcop,    !- Name
    0.811406252975828,       !- Coefficient1 Constant
    -.007256545478279,       !- Coefficient2 x
    0.000737139384913,       !- Coefficient3 x**2
    -.016170150152341,       !- Coefficient4 y
    0.000789652411819,       !- Coefficient5 y**2
    -.000808750549056,       !- Coefficient6 x*y
    6,                       !- Minimum Value of x
    11,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    46,                      !- Maximum Value of y
    0.684440049,             !- Minimum Curve Output
    1.505199781,             !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

  FluidProperties:Name,
    HW Boiler Loop Glycol Concentration,  !- Fluid Name
    Glycol;                  !- Fluid Type

  FluidProperties:Name,
    CHW Chiller Loop Glycol Concentration,  !- Fluid Name
    Glycol;                  !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATION ===========

  FluidProperties:GlycolConcentration,
    HW Boiler Loop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.1500;                  !- Glycol Concentration

  FluidProperties:GlycolConcentration,
    CHW Chiller Loop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.1500;                  !- Glycol Concentration

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Zone Air Temperature,timestep;

  Output:Variable,TZ_01,Zone Thermostat Heating Setpoint Temperature,timestep;

  Output:Variable,TZ_01,Zone Thermostat Cooling Setpoint Temperature,timestep;

  Output:Variable,_Availability_Heat_TOTEE-Winter,Schedule Value,Hourly;

  Output:Variable,_Availability_Cool_TOTEE-Summer,Schedule Value,Hourly;

  Output:Variable,On 24/7,Schedule Value,Hourly;

  Output:Variable,_Availability_HeatCoil_TOTEE-Winter,Schedule Value,Hourly;

  Output:Variable,_Availability_CoolCoil_TOTEE-Summer,Schedule Value,Hourly;

  Output:Variable,_Avialibility_FCU-TOTEE10H,Schedule Value,Hourly;

  Output:Variable,*,Cooling Coil Total Cooling Energy,Hourly;

  Output:Variable,*,Heating Coil Heating Energy,Hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Chiller Electricity Rate,Timestep;

  Output:Variable,Whole Building,Facility Total HVAC Electricity Demand Rate,timestep;

  Output:Variable,Whole Building,Facility Total Building Electricity Demand Rate,timestep;

  Output:Variable,Whole Building,Facility Total Electricity Demand Rate,timestep;

  Output:Variable,Whole Building,Facility Total Produced Electricity Rate,timestep;

  Output:Variable,EMS,FC_01sig,Timestep;

  Output:Variable,EMS,FC_02sig,Timestep;

  Output:Variable,EMS,FC_03sig,Timestep;

  Output:Variable,EMS,FC_03_1_sig,Timestep;

  Output:Variable,EMS,FC_04sig,Timestep;

  Output:Variable,EMS,FC_05sig,Timestep;

  Output:Variable,EMS,FC_06sig,Timestep;

  Output:Variable,EMS,FC_07sig,Timestep;

  Output:Variable,EMS,FC_15sig,Timestep;

  Output:Variable,EMS,FC_16sig,Timestep;

  Output:Variable,EMS,FC_17sig,Timestep;

  Output:Variable,EMS,FC_17_1_sig,Timestep;

  Output:Variable,EMS,FC_18sig,Timestep;

  Output:Variable,EMS,FC_19sig,Timestep;

  Output:Variable,EMS,FC_19_1_sig,Timestep;

  Output:Variable,EMS,FC_20sig,Timestep;

  Output:Variable,EMS,FC_20_1_sig,Timestep;

  Output:Variable,EMS,FC_25sig,Timestep;

  Output:Variable,EMS,FC_25_1_sig,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

  Output:Meter,Electricity:HVAC,Hourly;

  Output:Meter,Electricity:Plant,Hourly;

  Output:Meter,Fans:Electricity,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayExtraWarnings;    !- Key 2

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total HVAC Electricity Demand Rate,  !- Output:Variable Name
    Fa_Pw_HVAC;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Building Electricity Demand Rate,  !- Output:Variable Name
    Bd_Pw_All;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Electricity Demand Rate,  !- Output:Variable Name
    Fa_Pw_All;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Produced Electricity Rate,  !- Output:Variable Name
    Fa_Pw_PV;                !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    Ext_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Direct Solar Radiation Rate per Area,  !- Output:Variable Name
    Ext_Irr;                 !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_01,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z01_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_01,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z01_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_02,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z02_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_02,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z02_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_03,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z03_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_03,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z03_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_04,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z04_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_04,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z04_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_05,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z05_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_05,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z05_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_06,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z06_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_06,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z06_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_07,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z07_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_07,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z07_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_15,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z15_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_15,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z15_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_16,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z16_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_16,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z16_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_17,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z17_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_17,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z17_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_18,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z18_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_18,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z18_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_19,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z19_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_19,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z19_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_20,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z20_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_20,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z20_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_25,                   !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z25_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ_25,                   !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z25_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_01sig,                !- Output:Variable Name
    Z01_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_02sig,                !- Output:Variable Name
    Z02_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_03sig,                !- Output:Variable Name
    Z03_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_03_1_sig,             !- Output:Variable Name
    Z03_Fl_Fan1_sp_out;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_04sig,                !- Output:Variable Name
    Z04_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_05sig,                !- Output:Variable Name
    Z05_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_06sig,                !- Output:Variable Name
    Z06_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_07sig,                !- Output:Variable Name
    Z07_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_15sig,                !- Output:Variable Name
    Z15_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_16sig,                !- Output:Variable Name
    Z16_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_17sig,                !- Output:Variable Name
    Z17_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_17_1_sig,             !- Output:Variable Name
    Z17_Fl_Fan1_sp_out;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_18sig,                !- Output:Variable Name
    Z18_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_19sig,                !- Output:Variable Name
    Z19_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_19_1_sig,             !- Output:Variable Name
    Z19_Fl_Fan1_sp_out;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_20sig,                !- Output:Variable Name
    Z20_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_20_1_sig,             !- Output:Variable Name
    Z20_Fl_Fan1_sp_out;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_25sig,                !- Output:Variable Name
    Z25_Fl_Fan_sp_out;       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    FC_25_1_sig,             !- Output:Variable Name
    Z25_Fl_Fan1_sp_out;      !- FMU Variable Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    TmediaTZ01,              !- Name
    TZ_01,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ02,              !- Name
    TZ_02,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ03,              !- Name
    TZ_03,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ04,              !- Name
    TZ_04,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ05,              !- Name
    TZ_05,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ06,              !- Name
    TZ_06,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ07,              !- Name
    TZ_07,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ15,              !- Name
    TZ_15,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ16,              !- Name
    TZ_16,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ17,              !- Name
    TZ_17,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ18,              !- Name
    TZ_18,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ19,              !- Name
    TZ_19,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ20,              !- Name
    TZ_20,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ25,              !- Name
    TZ_25,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ01,                !- Name
    TZ_01,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ02,                !- Name
    TZ_02,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ03,                !- Name
    TZ_03,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ04,                !- Name
    TZ_04,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ05,                !- Name
    TZ_05,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ06,                !- Name
    TZ_06,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ07,                !- Name
    TZ_07,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ15,                !- Name
    TZ_15,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ16,                !- Name
    TZ_16,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ17,                !- Name
    TZ_17,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ18,                !- Name
    TZ_18,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ19,                !- Name
    TZ_19,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ20,                !- Name
    TZ_20,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ25,                !- Name
    TZ_25,                   !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Heating_onoff,           !- Name
    heating_onoff_sp,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cooling_onoff,           !- Name
    cooling_onoff_sp,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    FanFC_TZ01signal,        !- Erl Variable 1 Name
    FanFC_TZ02signal,        !- Erl Variable 2 Name
    FanFC_TZ03signal,        !- Erl Variable 3 Name
    FanFC_TZ03_1_signal,     !- <none>
    FanFC_TZ04signal,        !- <none>
    FanFC_TZ05signal,        !- <none>
    FanFC_TZ06signal,        !- <none>
    FanFC_TZ07signal,        !- <none>
    FanFC_TZ15signal,        !- <none>
    FanFC_TZ16signal,        !- <none>
    FanFC_TZ17signal,        !- <none>
    FanFC_TZ17_1_signal,     !- <none>
    FanFC_TZ18signal,        !- <none>
    FanFC_TZ19signal,        !- <none>
    FanFC_TZ19_1_signal,     !- <none>
    FanFC_TZ20signal,        !- <none>
    FanFC_TZ20_1_signal,     !- <none>
    FanFC_TZ25signal,        !- <none>
    FanFC_TZ25_1_signal;     !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    FanFC_TZ01Actuator,      !- Name
    TZ_01 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  !EnergyManagementSystem:Actuator,
  !  FanFC_TZ02Actuator,      !- Name
  !  TZ_02 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
  !  Fan,                     !- Actuated Component Type
  !  Fan Air Mass Flow Rate;  !- Actuated Component Control Type
  !EnergyManagementSystem:Actuator,
  !  FanFC_TZ03Actuator,      !- Name
  !  TZ_03 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
  !  Fan,                     !- Actuated Component Type
  !  Fan Air Mass Flow Rate;  !- Actuated Component Control Type
  !EnergyManagementSystem:Actuator,
  !  FanFC_TZ03_1_Actuator,   !- Name
  !  TZ_03 Fan Coil Unit 1 Supply Fan,  !- Actuated Component Unique Name
  !  Fan,                     !- Actuated Component Type
  !  Fan Air Mass Flow Rate;  !- Actuated Component Control Type
  !EnergyManagementSystem:Actuator,
  !  FanFC_TZ04Actuator,      !- Name
  !  TZ_04 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
  !  Fan,                     !- Actuated Component Type
  !  Fan Air Mass Flow Rate;  !- Actuated Component Control Type
  !EnergyManagementSystem:Actuator,
  !  FanFC_TZ05Actuator,      !- Name
  !  TZ_05 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
  !  Fan,                     !- Actuated Component Type
  !  Fan Air Mass Flow Rate;  !- Actuated Component Control Type
  !EnergyManagementSystem:Actuator,
  !  FanFC_TZ06Actuator,      !- Name
  !  TZ_06 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
  !  Fan,                     !- Actuated Component Type
  !  Fan Air Mass Flow Rate;  !- Actuated Component Control Type
  !EnergyManagementSystem:Actuator,
  !  FanFC_TZ07Actuator,      !- Name
  !  TZ_07 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
  !  Fan,                     !- Actuated Component Type
  !  Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ15Actuator,      !- Name
    TZ_15 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ16Actuator,      !- Name
    TZ_16 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ17Actuator,      !- Name
    TZ_17 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ17_1_Actuator,   !- Name
    TZ_17 Fan Coil Unit 1 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ18Actuator,      !- Name
    TZ_18 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ19Actuator,      !- Name
    TZ_19 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ19_1_Actuator,   !- Name
    TZ_19 Fan Coil Unit 1 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ20Actuator,      !- Name
    TZ_20 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ20_1_Actuator,   !- Name
    TZ_20 Fan Coil Unit 1 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ25Actuator,      !- Name
    TZ_25 Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ25_1_Actuator,   !- Name
    TZ_25 Fan Coil Unit 1 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    HWloopcall,              !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ControlstrategyFCU;      !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========
    !IF TmediaTZ02 >(TsetTZ02+Ttolerance) &&  Heating_onoff==1,  !- <none>
    !SET FanFC_TZ02Actuator=0,!- <none>
    !SET FanFC_TZ02signal=0,  !- <none>
    !ELSEIF TmediaTZ02 <(TsetTZ02-Ttolerance) && Cooling_onoff==1,  !- <none>
    !SET FanFC_TZ02Actuator=0,!- <none>
    !SET FanFC_TZ02signal=0,  !- <none>
    !ELSE,                    !- <none>
    !SET FanFC_TZ02Actuator=1,!- <none>
    !SET FanFC_TZ02signal=1,  !- <none>
    !ENDIF,
    !IF TmediaTZ03 >(TsetTZ03+Ttolerance) &&  Heating_onoff==1,  !- <none>
    !SET FanFC_TZ03Actuator=0,!- <none>
    !SET FanFC_TZ03signal=0,  !- <none>
    !SET FanFC_TZ03_1_Actuator=0,!- <none>
    !SET FanFC_TZ03_1_signal=0,  !- <none>
    !ELSEIF TmediaTZ03 <(TsetTZ03-Ttolerance) && Cooling_onoff==1,  !- <none>
    !SET FanFC_TZ03Actuator=0,!- <none>
    !SET FanFC_TZ03signal=0,  !- <none>
    !SET FanFC_TZ03_1_Actuator=0,!- <none>
    !SET FanFC_TZ03_1_signal=0,  !- <none>
    !ELSE,                    !- <none>
    !SET FanFC_TZ03Actuator=1,!- <none>
    !SET FanFC_TZ03signal=1,  !- <none>
    !SET FanFC_TZ03_1_Actuator=1,!- <none>
    !SET FanFC_TZ03_1_signal=1,  !- <none>
    !ENDIF,
    !IF TmediaTZ04 >(TsetTZ04+Ttolerance) &&  Heating_onoff==1,  !- <none>
    !SET FanFC_TZ04Actuator=0,!- <none>
    !SET FanFC_TZ04signal=0,  !- <none>
    !ELSEIF TmediaTZ04 <(TsetTZ04-Ttolerance) && Cooling_onoff==1,  !- <none>
    !SET FanFC_TZ04Actuator=0,!- <none>
    !SET FanFC_TZ04signal=0,  !- <none>
    !ELSE,                    !- <none>
    !SET FanFC_TZ04Actuator=1,!- <none>
    !SET FanFC_TZ04signal=1,  !- <none>
    !ENDIF,
    !IF TmediaTZ05 >(TsetTZ05+Ttolerance) &&  Heating_onoff==1,  !- <none>
    !SET FanFC_TZ05Actuator=0,!- <none>
    !SET FanFC_TZ05signal=0,  !- <none>
    !ELSEIF TmediaTZ05 <(TsetTZ05-Ttolerance) && Cooling_onoff==1,  !- <none>
    !SET FanFC_TZ05Actuator=0,!- <none>
    !SET FanFC_TZ05signal=0,  !- <none>
    !ELSE,                    !- <none>
    !SET FanFC_TZ05Actuator=1,!- <none>
    !SET FanFC_TZ05signal=1,  !- <none>
    !ENDIF,
    !IF TmediaTZ06 >(TsetTZ06+Ttolerance) &&  Heating_onoff==1,  !- <none>
    !SET FanFC_TZ06Actuator=1,!- <none>
    !SET FanFC_TZ06signal=1,  !- <none>
    !ELSEIF TmediaTZ06 <(TsetTZ06-Ttolerance) && Cooling_onoff==1,  !- <none>
    !SET FanFC_TZ06Actuator=1,!- <none>
    !SET FanFC_TZ06signal=1,  !- <none>
    !ELSE,                    !- <none>
    !SET FanFC_TZ06Actuator=1,!- <none>
    !SET FanFC_TZ06signal=1,  !- <none>
    !ENDIF,
    !IF TmediaTZ07 >(TsetTZ07+Ttolerance) &&  Heating_onoff==1,  !- <none>
    !SET FanFC_TZ77Actuator=0,!- <none>
    !SET FanFC_TZ07signal=0,  !- <none>
    !ELSEIF TmediaTZ07 <(TsetTZ07-Ttolerance) && Cooling_onoff==1,  !- <none>
    !SET FanFC_TZ07Actuator=0,!- <none>
    !SET FanFC_TZ07signal=0,  !- <none>
    !ELSE,                    !- <none>
    !SET FanFC_TZ07Actuator=1,!- <none>
    !SET FanFC_TZ07signal=1,  !- <none>
    !ENDIF,

  EnergyManagementSystem:Program,
    ControlstrategyFCU,      !- Name
    SET Ttolerance=0.4,      !- Program Line 1
    SET Ttolerance2=0.05,    !- Program Line 2
    IF TmediaTZ01 >(TsetTZ01-Ttolerance2) &&  Heating_onoff==1,  !- <none>
    SET FanFC_TZ01Actuator=0,!- <none>
    SET FanFC_TZ01signal=0,  !- <none>
    ELSEIF FanFC_TZ01Actuator==0 && TmediaTZ01 >(TsetTZ01-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ01Actuator=0,!- <none>
    SET FanFC_TZ01signal=0,  !- <none>
    ELSEIF FanFC_TZ01Actuator==1 && TmediaTZ01 >=(TsetTZ01-Ttolerance) && TmediaTZ01 <=(TsetTZ01-Ttolerance2) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ01Actuator=1,!- <none>
    SET FanFC_TZ01signal=1,  !- <none>
    ELSEIF TmediaTZ01 <(TsetTZ01-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ01Actuator=1,!- <none>
    SET FanFC_TZ01signal=1,  !- <none>
    ELSEIF TmediaTZ01 <(TsetTZ01+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ01Actuator=0,!- <none>
    SET FanFC_TZ01signal=0,  !- <none>
    ELSEIF FanFC_TZ01Actuator==0 && TmediaTZ01 <(TsetTZ01+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ01Actuator=0,!- <none>
    SET FanFC_TZ01signal=0,  !- <none>
    ELSEIF FanFC_TZ01Actuator==1 && TmediaTZ01 <=(TsetTZ01+Ttolerance) && TmediaTZ01 >=(TsetTZ01+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ01Actuator=1,!- <none>
    SET FanFC_TZ01signal=1,  !- <none>
    ELSEIF TmediaTZ01 >(TsetTZ01+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ01Actuator=1,!- <none>
    SET FanFC_TZ01signal=1,  !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ01Actuator=0,!- <none>
    SET FanFC_TZ01signal=0,  !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ15 >(TsetTZ15-Ttolerance2) &&  Heating_onoff==1,  !- <none>
    SET FanFC_TZ15Actuator=0,!- <none>
    SET FanFC_TZ15signal=0,  !- <none>
    ELSEIF FanFC_TZ15Actuator==0 && TmediaTZ15 >(TsetTZ15-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ15Actuator=0,!- <none>
    SET FanFC_TZ15signal=0,  !- <none>
    ELSEIF FanFC_TZ15Actuator==1 && TmediaTZ15 >=(TsetTZ15-Ttolerance) && TmediaTZ15 <=(TsetTZ15-Ttolerance2) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ15Actuator=1,!- <none>
    SET FanFC_TZ15signal=1,  !- <none>
    ELSEIF TmediaTZ15 <(TsetTZ15-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ15Actuator=1,!- <none>
    SET FanFC_TZ15signal=1,  !- <none>
    ELSEIF TmediaTZ15 <(TsetTZ15+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ15Actuator=0,!- <none>
    SET FanFC_TZ15signal=0,  !- <none>
    ELSEIF FanFC_TZ15Actuator==0 && TmediaTZ15 <(TsetTZ15+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ15Actuator=0,!- <none>
    SET FanFC_TZ15signal=0,  !- <none>
    ELSEIF FanFC_TZ15Actuator==1 && TmediaTZ15 <=(TsetTZ15+Ttolerance) && TmediaTZ15 >=(TsetTZ15+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ15Actuator=1,!- <none>
    SET FanFC_TZ15signal=1,  !- <none>
    ELSEIF TmediaTZ15 >(TsetTZ15+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ15Actuator=1,!- <none>
    SET FanFC_TZ15signal=1,  !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ15Actuator=0,!- <none>
    SET FanFC_TZ15signal=0,  !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ16 >(TsetTZ16-Ttolerance2) &&  Heating_onoff==1,  !- <none>
    SET FanFC_TZ16Actuator=0,!- <none>
    SET FanFC_TZ16signal=0,  !- <none>
    ELSEIF FanFC_TZ16Actuator==0 && TmediaTZ16 >(TsetTZ16-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ16Actuator=0,!- <none>
    SET FanFC_TZ16signal=0,  !- <none>
    ELSEIF FanFC_TZ16Actuator==1 && TmediaTZ16 >=(TsetTZ16-Ttolerance) && TmediaTZ16 <=(TsetTZ16-Ttolerance2) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ16Actuator=1,!- <none>
    SET FanFC_TZ16signal=1,  !- <none>
    ELSEIF TmediaTZ16 <(TsetTZ16-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ16Actuator=1,!- <none>
    SET FanFC_TZ16signal=1,  !- <none>
    ELSEIF TmediaTZ16 <(TsetTZ16+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ16Actuator=0,!- <none>
    SET FanFC_TZ16signal=0,  !- <none>
    ELSEIF FanFC_TZ16Actuator==0 && TmediaTZ16 <(TsetTZ16+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ16Actuator=0,!- <none>
    SET FanFC_TZ16signal=0,  !- <none>
    ELSEIF FanFC_TZ16Actuator==1 && TmediaTZ16 <=(TsetTZ16+Ttolerance) && TmediaTZ16 >=(TsetTZ16+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ16Actuator=1,!- <none>
    SET FanFC_TZ16signal=1,  !- <none>
    ELSEIF TmediaTZ16 >(TsetTZ16+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ16Actuator=1,!- <none>
    SET FanFC_TZ16signal=1,  !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ16Actuator=0,!- <none>
    SET FanFC_TZ16signal=0,  !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ17 >(TsetTZ17-Ttolerance2) &&  Heating_onoff==1,  !- <none>
    SET FanFC_TZ17Actuator=0,!- <none>
    SET FanFC_TZ17signal=0,  !- <none>
    SET FanFC_TZ17_1_Actuator=0,  !- <none>
    SET FanFC_TZ17_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ17Actuator==0 && TmediaTZ17 >(TsetTZ17-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ17Actuator=0,!- <none>
    SET FanFC_TZ17signal=0,  !- <none>
    SET FanFC_TZ17_1_Actuator=0,  !- <none>
    SET FanFC_TZ17_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ17Actuator==1 && TmediaTZ17 >=(TsetTZ17-Ttolerance) && TmediaTZ17 <=(TsetTZ17-Ttolerance2) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ17Actuator=1,!- <none>
    SET FanFC_TZ17signal=1,  !- <none>
    SET FanFC_TZ17_1_Actuator=1,  !- <none>
    SET FanFC_TZ17_1_signal=1,  !- <none>
    ELSEIF TmediaTZ17 <(TsetTZ17-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ17Actuator=1,!- <none>
    SET FanFC_TZ17signal=1,  !- <none>
    SET FanFC_TZ17_1_Actuator=1,  !- <none>
    SET FanFC_TZ17_1_signal=1,  !- <none>
    ELSEIF TmediaTZ17 <(TsetTZ17+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ17Actuator=0,!- <none>
    SET FanFC_TZ17signal=0,  !- <none>
    SET FanFC_TZ17_1_Actuator=0,  !- <none>
    SET FanFC_TZ17_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ17Actuator==0 && TmediaTZ17 <(TsetTZ17+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ17Actuator=0,!- <none>
    SET FanFC_TZ17signal=0,  !- <none>
    SET FanFC_TZ17_1_Actuator=0,  !- <none>
    SET FanFC_TZ17_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ17Actuator==1 && TmediaTZ17 <=(TsetTZ17+Ttolerance) && TmediaTZ17 >=(TsetTZ17+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ17Actuator=1,!- <none>
    SET FanFC_TZ17signal=1,  !- <none>
    SET FanFC_TZ17_1_Actuator=1,  !- <none>
    SET FanFC_TZ17_1_signal=1,  !- <none>
    ELSEIF TmediaTZ17 >(TsetTZ17+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ17Actuator=1,!- <none>
    SET FanFC_TZ17signal=1,  !- <none>
    SET FanFC_TZ17_1_Actuator=1,  !- <none>
    SET FanFC_TZ17_1_signal=1,  !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ17_1_Actuator=0,  !- <none>
    SET FanFC_TZ17_1_signal=0,  !- <none>
    SET FanFC_TZ17Actuator=0,!- <none>
    SET FanFC_TZ17signal=0,  !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ18 >(TsetTZ18-Ttolerance2) &&  Heating_onoff==1,  !- <none>
    SET FanFC_TZ18Actuator=0,!- <none>
    SET FanFC_TZ18signal=0,  !- <none>
    ELSEIF FanFC_TZ18Actuator==0 && TmediaTZ18 >(TsetTZ18-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ18Actuator=0,!- <none>
    SET FanFC_TZ18signal=0,  !- <none>
    ELSEIF FanFC_TZ18Actuator==1 && TmediaTZ18 >=(TsetTZ18-Ttolerance) && TmediaTZ18 <=(TsetTZ18-Ttolerance2) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ18Actuator=1,!- <none>
    SET FanFC_TZ18signal=1,  !- <none>
    ELSEIF TmediaTZ18 <(TsetTZ18-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ18Actuator=1,!- <none>
    SET FanFC_TZ18signal=1,  !- <none>
    ELSEIF TmediaTZ18 <(TsetTZ18+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ18Actuator=0,!- <none>
    SET FanFC_TZ18signal=0,  !- <none>
    ELSEIF FanFC_TZ18Actuator==0 && TmediaTZ18 <(TsetTZ18+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ18Actuator=0,!- <none>
    SET FanFC_TZ18signal=0,  !- <none>
    ELSEIF FanFC_TZ18Actuator==1 && TmediaTZ18 <=(TsetTZ18+Ttolerance) && TmediaTZ18 >=(TsetTZ18+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ18Actuator=1,!- <none>
    SET FanFC_TZ18signal=1,  !- <none>
    ELSEIF TmediaTZ18 >(TsetTZ18+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ18Actuator=1,!- <none>
    SET FanFC_TZ18signal=1,  !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ18Actuator=0,!- <none>
    SET FanFC_TZ18signal=0,  !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ19 >(TsetTZ19-Ttolerance2) &&  Heating_onoff==1,  !- <none>
    SET FanFC_TZ19Actuator=0,!- <none>
    SET FanFC_TZ19signal=0,  !- <none>
    SET FanFC_TZ19_1_Actuator=0,  !- <none>
    SET FanFC_TZ19_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ19Actuator==0 && TmediaTZ19 >(TsetTZ19-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ19Actuator=0,!- <none>
    SET FanFC_TZ19signal=0,  !- <none>
    SET FanFC_TZ19_1_Actuator=0,  !- <none>
    SET FanFC_TZ19_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ19Actuator==1 && TmediaTZ19 >=(TsetTZ19-Ttolerance) && TmediaTZ19 <=(TsetTZ19-Ttolerance2) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ19Actuator=1,!- <none>
    SET FanFC_TZ19signal=1,  !- <none>
    SET FanFC_TZ19_1_Actuator=1,  !- <none>
    SET FanFC_TZ19_1_signal=1,  !- <none>
    ELSEIF TmediaTZ19 <(TsetTZ19-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ19Actuator=1,!- <none>
    SET FanFC_TZ19signal=1,  !- <none>
    SET FanFC_TZ19_1_Actuator=1,  !- <none>
    SET FanFC_TZ19_1_signal=1,  !- <none>
    ELSEIF TmediaTZ19 <(TsetTZ19+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ19Actuator=0,!- <none>
    SET FanFC_TZ19signal=0,  !- <none>
    SET FanFC_TZ19_1_Actuator=0,  !- <none>
    SET FanFC_TZ19_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ19Actuator==0 && TmediaTZ19 <(TsetTZ19+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ19Actuator=0,!- <none>
    SET FanFC_TZ19signal=0,  !- <none>
    SET FanFC_TZ19_1_Actuator=0,  !- <none>
    SET FanFC_TZ19_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ19Actuator==1 && TmediaTZ19 <=(TsetTZ19+Ttolerance) && TmediaTZ19 >=(TsetTZ19+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ19Actuator=1,!- <none>
    SET FanFC_TZ19signal=1,  !- <none>
    SET FanFC_TZ19_1_Actuator=1,  !- <none>
    SET FanFC_TZ19_1_signal=1,  !- <none>
    ELSEIF TmediaTZ19 >(TsetTZ19+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ19Actuator=1,!- <none>
    SET FanFC_TZ19signal=1,  !- <none>
    SET FanFC_TZ19_1_Actuator=1,  !- <none>
    SET FanFC_TZ19_1_signal=1,  !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ19_1_Actuator=0,  !- <none>
    SET FanFC_TZ19_1_signal=0,  !- <none>
    SET FanFC_TZ19Actuator=0,!- <none>
    SET FanFC_TZ19signal=0,  !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ20 >(TsetTZ20-Ttolerance2) &&  Heating_onoff==1,  !- <none>
    SET FanFC_TZ20Actuator=0,!- <none>
    SET FanFC_TZ20signal=0,  !- <none>
    SET FanFC_TZ20_1_Actuator=0,  !- <none>
    SET FanFC_TZ20_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ20Actuator==0 && TmediaTZ20 >(TsetTZ20-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ20Actuator=0,!- <none>
    SET FanFC_TZ20signal=0,  !- <none>
    SET FanFC_TZ20_1_Actuator=0,  !- <none>
    SET FanFC_TZ20_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ20Actuator==1 && TmediaTZ20 >=(TsetTZ20-Ttolerance) && TmediaTZ20 <=(TsetTZ20-Ttolerance2) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ20Actuator=1,!- <none>
    SET FanFC_TZ20signal=1,  !- <none>
    SET FanFC_TZ20_1_Actuator=1,  !- <none>
    SET FanFC_TZ20_1_signal=1,  !- <none>
    ELSEIF TmediaTZ20 <(TsetTZ20-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ20Actuator=1,!- <none>
    SET FanFC_TZ20signal=1,  !- <none>
    SET FanFC_TZ20_1_Actuator=1,  !- <none>
    SET FanFC_TZ20_1_signal=1,  !- <none>
    ELSEIF TmediaTZ20 <(TsetTZ20+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ20Actuator=0,!- <none>
    SET FanFC_TZ20signal=0,  !- <none>
    SET FanFC_TZ20_1_Actuator=0,  !- <none>
    SET FanFC_TZ20_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ20Actuator==0 && TmediaTZ20 <(TsetTZ20+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ20Actuator=0,!- <none>
    SET FanFC_TZ20signal=0,  !- <none>
    SET FanFC_TZ20_1_Actuator=0,  !- <none>
    SET FanFC_TZ20_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ20Actuator==1 && TmediaTZ20 <=(TsetTZ20+Ttolerance) && TmediaTZ20 >=(TsetTZ20+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ20Actuator=1,!- <none>
    SET FanFC_TZ20signal=1,  !- <none>
    SET FanFC_TZ20_1_Actuator=1,  !- <none>
    SET FanFC_TZ20_1_signal=1,  !- <none>
    ELSEIF TmediaTZ20 >(TsetTZ20+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ20Actuator=1,!- <none>
    SET FanFC_TZ20signal=1,  !- <none>
    SET FanFC_TZ20_1_Actuator=1,  !- <none>
    SET FanFC_TZ20_1_signal=1,  !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ20_1_Actuator=0,  !- <none>
    SET FanFC_TZ20_1_signal=0,  !- <none>
    SET FanFC_TZ20Actuator=0,!- <none>
    SET FanFC_TZ20signal=0,  !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ25 >(TsetTZ25-Ttolerance2) &&  Heating_onoff==1,  !- <none>
    SET FanFC_TZ25Actuator=0,!- <none>
    SET FanFC_TZ25signal=0,  !- <none>
    SET FanFC_TZ25_1_Actuator=0,  !- <none>
    SET FanFC_TZ25_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ25Actuator==0 && TmediaTZ25 >(TsetTZ25-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ25Actuator=0,!- <none>
    SET FanFC_TZ25signal=0,  !- <none>
    SET FanFC_TZ25_1_Actuator=0,  !- <none>
    SET FanFC_TZ25_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ25Actuator==1 && TmediaTZ25 >=(TsetTZ25-Ttolerance) && TmediaTZ25 <=(TsetTZ25-Ttolerance2) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ25Actuator=1,!- <none>
    SET FanFC_TZ25signal=1,  !- <none>
    SET FanFC_TZ25_1_Actuator=1,  !- <none>
    SET FanFC_TZ25_1_signal=1,  !- <none>
    ELSEIF TmediaTZ25 <(TsetTZ25-Ttolerance) && Heating_onoff==1,  !- <none>
    SET FanFC_TZ25Actuator=1,!- <none>
    SET FanFC_TZ25signal=1,  !- <none>
    SET FanFC_TZ25_1_Actuator=1,  !- <none>
    SET FanFC_TZ25_1_signal=1,  !- <none>
    ELSEIF TmediaTZ25 <(TsetTZ25+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ25Actuator=0,!- <none>
    SET FanFC_TZ25signal=0,  !- <none>
    SET FanFC_TZ25_1_Actuator=0,  !- <none>
    SET FanFC_TZ25_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ25Actuator==0 && TmediaTZ25 <(TsetTZ25+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ25Actuator=0,!- <none>
    SET FanFC_TZ25signal=0,  !- <none>
    SET FanFC_TZ25_1_Actuator=0,  !- <none>
    SET FanFC_TZ25_1_signal=0,  !- <none>
    ELSEIF FanFC_TZ25Actuator==1 && TmediaTZ25 <=(TsetTZ25+Ttolerance) && TmediaTZ25 >=(TsetTZ25+Ttolerance2) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ25Actuator=1,!- <none>
    SET FanFC_TZ25signal=1,  !- <none>
    SET FanFC_TZ25_1_Actuator=1,  !- <none>
    SET FanFC_TZ25_1_signal=1,  !- <none>
    ELSEIF TmediaTZ25 >(TsetTZ25+Ttolerance) && Cooling_onoff==1,  !- <none>
    SET FanFC_TZ25Actuator=1,!- <none>
    SET FanFC_TZ25signal=1,  !- <none>
    SET FanFC_TZ25_1_Actuator=1,  !- <none>
    SET FanFC_TZ25_1_signal=1,  !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ25_1_Actuator=0,  !- <none>
    SET FanFC_TZ25_1_signal=0,  !- <none>
    SET FanFC_TZ25Actuator=0,!- <none>
    SET FanFC_TZ25signal=0,  !- <none>
    ENDIF;                   !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    FC_01sig,                !- Name
    FanFC_TZ01signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_02sig,                !- Name
    FanFC_TZ02signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_03sig,                !- Name
    FanFC_TZ03signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_03_1_sig,             !- Name
    FanFC_TZ03_1_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_04sig,                !- Name
    FanFC_TZ04signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_05sig,                !- Name
    FanFC_TZ05signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_06sig,                !- Name
    FanFC_TZ06signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_07sig,                !- Name
    FanFC_TZ07signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_15sig,                !- Name
    FanFC_TZ15signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_16sig,                !- Name
    FanFC_TZ16signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_17sig,                !- Name
    FanFC_TZ17signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_17_1_sig,             !- Name
    FanFC_TZ17_1_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_18sig,                !- Name
    FanFC_TZ18signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_19sig,                !- Name
    FanFC_TZ19signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_19_1_sig,             !- Name
    FanFC_TZ19_1_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_20sig,                !- Name
    FanFC_TZ20signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_20_1_sig,             !- Name
    FanFC_TZ20_1_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_25sig,                !- Name
    FanFC_TZ25signal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    FC_25_1_sig,             !- Name
    FanFC_TZ25_1_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

